["目\n录", "前言\n中华人民共和国国家标准\n建筑防火通用规范\nGeneral\ncode\nfor\nfire\nprotection\nof\nbuildings\nand\nconstructions\nGB\n55037-2022\n2022-12-27\n发布\n2023-06-01\n实施\n中华人民共和国住房和城乡建设部\n国家市场监督管理总局\n住房和城乡建设部关于发布国家标准\n《建筑防火通用规范》的公告\n现批准\n《\n建筑防火通用规范\n》\n为国家标准\n，\n编号为\nGB\n55037-2022\n，\n自\n2023\n年\n6\n月\n1\n日起实施\n。\n本规范为强制性工程建设规范\n，\n全部条文必须严格执行\n。\n现行\n工程建设标准中有关规定与本规范不一致的\n，\n以本规范的规定为准\n。\n同时废止下\n列工程建设标准相关强制性条文：\n一、《建筑设计防火规范》\nGB\n50016-2014\n（\n2018\n年版）第\n3.2.2\n、\n3.2.3\n、\n3.2.4\n、\n3.2.7\n、\n3.2.9\n、\n3.2.15\n、\n3.3.1\n、\n3.3.2\n、\n3.3.4\n、\n3.3.5\n、\n3.3.6\n（\n2\n）、\n3.3.8\n、\n3.3.9\n、\n3.4.1\n、\n3.4.2\n、\n3.4.4\n、\n3.4.9\n、\n3.5.1\n、\n3.5.2\n、\n3.6.2\n、\n3.6.6\n、\n3.6.8\n、\n3.6.11\n、\n3.6.12\n、\n3.7.2\n、\n3.7.3\n、\n3.7.6\n、\n3.8.2\n、\n3.8.3\n、\n3.8.7\n、\n4.1.2\n、\n4.1.3\n、\n4.2.1\n、\n4.2.2\n、\n4.2.3\n、\n4.2.5\n（\n3\n、\n4\n、\n5\n、\n6\n）\n、\n4.3.1\n、\n4.3.2\n、\n4.3.3\n、\n4.3.8\n、\n4.4.1\n、\n4.4.2\n、\n4.4.5\n、\n5.1.3\n、\n5.1.3A\n、\n5.1.4\n、\n5.2.2\n、\n5.2.6\n、\n5.3.1\n、\n5.3.2\n、\n5.3.4\n、\n5.3.5\n、\n5.4.2\n、\n5.4.3\n、\n5.4.4\n（\n1\n、\n2\n、\n3\n、\n4\n）\n、\n5.4.4B\n、\n5.4.5", "、\n5.4.6\n、\n5.4.9\n（\n1\n、\n4\n、\n5\n、\n6\n）\n、\n5.4.10\n（\n1\n、\n2\n）\n、\n5.4.11\n、\n5.4.12\n、\n5.4.13\n（\n2\n、\n3\n、\n4\n、\n5\n、\n6\n）\n、\n5.4.15\n（\n1\n、\n2\n）\n、\n5.4.17\n（\n1\n、\n2\n、\n3\n、\n4\n、\n5\n）\n、\n5.5.8\n、\n5.5.12\n、\n5.5.13\n、\n5.5.15\n、\n5.5.16\n（\n1\n）、\n5.5.17\n、\n5.5.18\n、\n5.5.21\n（\n1\n、\n2\n、\n3\n、\n4\n）、\n5.5.23\n、\n5.5.24\n、\n5.5.25\n、\n5.5.26\n、\n5.5.29\n、\n5.5.30\n、\n5.5.31\n、\n6.1.1\n、\n6.1.2\n、\n6.1.5\n、\n6.1.7\n、\n6.2.2\n、\n6.2.4\n、\n6.2.5\n、\n6.2.6\n、\n6.2.7\n、\n6.2.9\n（\n1\n、\n2\n、\n3\n）\n、\n6.3.5\n、\n6.4.1\n（\n2\n、\n3\n、\n4\n、\n5\n、\n6\n）、\n6.4.2\n、\n6.4.3\n（\n1\n、\n3\n、\n4\n、\n5\n、\n6\n）、\n6.4.4\n、\n6.4.5\n、\n6.4.10\n、\n6.4.11\n、\n6.6.2\n、\n6.7.2\n、\n6.7.4\n、\n6.7.4A\n、\n6.7.5\n、\n6.7.6\n、\n7.1.2\n、\n7.1.3\n、\n7.1.8\n（\n1\n、\n2\n、\n3\n）\n、\n7.2.1\n、\n7.2.2\n（\n1\n、\n2\n、\n3\n）\n、\n7.2.3\n、\n7.2.4\n、\n7.3.1\n、\n7.3.2\n、\n7.3.5\n（\n2\n、\n3\n、\n4\n）\n、\n7.3.6\n、\n8.1.2\n、\n8.1.3\n、\n8.1.6\n、\n8.1.7\n（\n1\n、\n3\n、\n4\n）\n、\n8.1.8\n、\n8.2.1\n、\n8.3.1\n、\n8.3.2\n、\n8.3.3\n、\n8.3.4\n、\n8.3.5\n、\n8.3.7\n、\n8.3.8\n、\n8.3.9\n、\n8.3.10\n、\n8.4.1\n、\n8.4.3\n、\n8.5.1\n、\n8.5.2\n、\n8.5.3\n、\n8.5.4\n、\n9.1.2\n、\n9.1.3\n、\n9.1.4\n、\n9.2.2\n、\n9.2.3\n、\n9.3.2\n、\n9.3.5\n、\n9.3.8\n、\n9.3.9\n、\n9.3.11\n、\n9.3.16\n、\n10.1.1\n、\n10.1.2\n、\n10.1.5\n、\n10.1.6\n、\n10.1.8\n、\n10.1.10\n（\n1\n、\n2\n）\n、\n10.2.1\n、\n10.2.4\n、\n10.3.1\n、\n10.3.2\n、\n10.3.3\n、\n11.0.3\n、\n11.0.4\n、\n11.0.7\n（\n2\n、\n3\n、\n4\n）、\n11.0.9\n、\n11.0.10\n、\n12.1.3\n、\n12.1.4\n、\n12.3.1\n、\n12.5.1\n、\n12.5.4\n条（款）。\n二\n、\n《\n农村防火规范\n》\nGB\n50039-2010\n第\n1.0.4\n、\n3.0.2\n、\n3.0.4\n、\n3.0.9\n、\n3.0.13\n、\n5.0.5\n、\n5.0.11\n、\n5.0.13\n、\n6.1.12\n、\n6.2.1\n（\n2\n）、\n6.2.2\n（\n3\n）、\n6.3.2\n（\n1\n、\n4\n）\n、\n6.4.1\n、\n6.4.2\n、\n6.4.3\n条（款）。\n三\n、\n《\n汽车库\n、\n修车库\n、\n停车场设计防火规范\n》\nGB\n50067-2014\n第\n3.0.2\n、\n3.0.3\n、\n4.1.3\n、\n4.2.1\n、\n4.2.4\n、\n4.2.5\n、\n4.3.1\n、\n5.1.1\n、\n5.1.3\n、\n5.1.4\n、\n5.1.5\n、\n5.2.1\n、\n5.3.1\n、\n5.3.2\n、\n6.0.1\n、\n6.0.3\n、\n6.0.6\n、\n6.0.9\n、\n7.1.4\n、\n7.1.5\n、\n7.1.8\n、\n7.1.15\n、\n7.2.1\n、\n8.2.1\n、\n9.0.7\n条。\n四、《人民防空工程设计防火规范》\nGB\n50098-2009\n第\n3.1.2\n、\n3.1.6\n（\n1\n、\n2\n）\n、\n3.1.10\n、\n4.1.1\n（\n5\n）\n、\n4.1.6\n、\n4.3.3\n、\n4.3.4\n、\n4.4.2\n（\n1\n、\n2\n、\n4\n、\n5\n）\n、\n5.2.1", "、\n6.1.1\n、\n6.4.1\n、\n6.5.2\n、\n7.2.6\n、\n7.8.1\n、\n8.1.2\n、\n8.1.5\n（\n1\n、\n2\n）\n、\n8.1.6\n、\n8.2.6\n条（款）。\n五、《石油化工企业设计防火标准》\nGB\n50160-2008\n（\n2018\n年版）第\n4.1.6\n、\n4.1.8\n、\n4.1.9\n、\n4.2.12\n、\n4.4.6\n、\n5.1.3\n、\n5.2.1\n、\n5.2.7\n、\n5.2.16\n、\n5.2.18\n（\n2\n、\n3\n、\n5\n）\n、\n5.3.3\n（\n1\n、\n2\n）\n、\n5.3.4\n、\n5.5.1\n、\n5.5.2\n、\n5.5.12\n、\n5.5.13\n、\n5.5.14\n、\n5.5.17\n、\n5.5.21\n（\n1\n、\n2\n）、\n5.6.1\n、\n6.2.6\n（\n1\n、\n2\n、\n3\n、\n4\n）、\n6.2.8\n、\n6.3.2\n（\n1\n、\n2\n、\n4\n）\n、\n6.3.3\n、\n6.4.1\n（\n2\n、\n3\n）\n、\n6.4.2\n（\n6\n）\n、\n6.4.3\n（\n1\n、\n2\n）\n、\n6.4.4\n（\n1\n）\n、\n6.5.1\n（\n2\n）\n、\n6.6.3\n、\n6.6.5\n、\n7.1.4\n、\n7.2.2\n、\n7.2.16\n、\n7.3.3\n、\n8.3.1\n、\n8.3.8\n、\n8.4.5\n（\n1\n）\n、\n8.7.2\n（\n1\n、\n2\n）\n、\n8.10.1\n、\n8.10.4\n（\n1\n、\n2\n、\n3\n）\n、\n8.12.1\n、\n8.12.2\n（\n1\n）\n、\n9.1.4\n、\n9.2.3\n（\n1\n）、\n9.3.1\n条（款）。\n六、《石油天然气工程设计防火规范》\nGB\n50183-2004\n第\n3.1.1\n（\n1\n、\n2\n、\n3\n）\n、\n3.2.2\n、\n3.2.3\n、\n4.0.4\n、\n5.1.8\n（\n4\n）、\n5.2.1\n、\n5.2.2\n、\n5.2.3\n、\n5.2.4\n、\n5.3.1\n、\n6.1.1\n、\n6.4.1\n、\n6.4.8\n、\n6.5.7\n、\n6.5.8\n、\n6.7.1\n、\n6.8.7\n、\n7.3.2\n、\n7.3.3\n、\n8.3.1\n、\n8.4.2\n、\n8.4.3\n、\n8.4.5\n、\n8.4.6\n、\n8.4.7\n、\n8.4.8\n、\n8.5.4\n、\n8.5.6\n、\n8.6.1\n、\n9.1.1\n、\n9.2.2\n、\n9.2.3\n、\n10.2.2\n条（款）。\n七、《建筑内部装修设计防火规范》\nGB\n50222-2017\n第\n4.0.1\n、\n4.0.2\n、\n4.0.3\n、\n4.0.4\n、\n4.0.5\n、\n4.0.6\n、\n4.0.8\n、\n4.0.9\n、\n4.0.10\n、\n4.0.11\n、\n4.0.12\n、\n4.0.13\n、\n4.0.14\n、\n5.1.1\n、\n5.2.1\n、\n5.3.1\n、\n6.0.1\n、\n6.0.5\n条。\n八、《火力发电厂与变电站设计防火标准》\nGB\n50229-2019\n第\n3.0.1\n、\n3.0.9\n、\n4.0.15\n、\n5.1.1\n、\n5.1.2\n、\n5.1.3\n、\n5.2.5\n、\n5.3.7\n、\n6.2.4\n、\n6.4.8\n、\n6.4.17\n、\n6.5.2\n（\n1\n、\n2\n、\n3\n、\n4\n、\n9\n）、\n6.7.3\n、\n6.7.6\n、\n6.8.4\n、\n6.8.7\n、\n6.8.8\n、\n6.8.11\n、\n6.8.12\n、\n7.1.4\n、\n7.3.1\n、\n7.5.3\n、\n7.6.4\n、\n7.13.7\n、\n8.1.2\n、\n9.1.1\n、\n9.1.2\n、\n9.1.4\n、\n9.1.5\n、\n9.2.1\n、\n10.1.1\n、\n10.2.1\n、\n10.2.2\n、\n10.5.3\n、\n11.1.1\n、\n11.1.5\n、\n11.1.7\n、\n11.2.8\n、\n11.2.9\n、\n11.5.11\n、\n11.5.17\n、\n11.6.1\n、\n11.6.2\n、\n11.7.1\n（\n1\n、\n2\n、\n3\n、\n4\n）\n条\n（\n款\n）。", "九、《消防通信指挥系统设计规范》\nGB\n50313-2013\n第\n4.1.1\n（\n1\n、\n2\n、\n3\n、\n5\n）\n、\n4.2.1\n（\n1\n、\n2\n、\n3\n）\n、\n4.2.2\n（\n1\n）\n、\n4.3.1\n（\n1\n、\n5\n、\n6\n、\n7\n）\n、\n4.4.3\n（\n1\n、\n2\n、\n4\n、\n5\n）、\n5.11.1\n（\n1\n）、\n5.11.2\n（\n3\n、\n4\n）条（款）。\n十\n、\n《\n飞机库设计防火规范\n》\nGB\n50284-2008\n第\n3.0.2\n、\n3.0.3\n、\n4.1.4\n、\n4.2.2\n、\n4.3.1\n、\n5.0.1\n、\n5.0.2\n、\n5.0.5\n、\n5.0.8\n、\n9.1.1\n、\n9.1.2\n、\n9.2.1\n、\n9.2.2\n、\n9.2.3\n、\n9.3.1\n、\n9.3.4(1\n、\n2)\n、\n9.3.6\n、\n9.4.2\n、\n9.4.3\n、\n9.5.4\n条\n(\n款\n)\n。\n十一、《储罐区防火堤设计规范》\nGB\n50351-2014\n第\n3.1.2\n、\n3.1.7\n条。\n十二\n、\n《\n建筑内部装修防火施工及验收规范\n》\nGB\n50354-2005\n第\n2.0.4\n、\n2.0.5\n、\n2.0.6\n、\n2.0.7\n、\n2.0.8\n、\n3.0.4\n、\n4.0.4\n、\n5.0.4\n、\n6.0.4\n、\n7.0.4\n、\n8.0.2\n、\n8.0.6\n条。\n十三、《煤矿井下消防、洒水设计规范》\nGB\n50383-2016\n第\n3.1.1\n、\n3.1.2\n（\n2\n、\n4\n、\n5\n）\n、\n4.2.3\n（\n1\n）\n、\n4.2.4\n、\n5.1.3\n、\n5.2.1\n、\n5.2.2\n（\n1\n、\n2\n、\n3\n）\n、\n5.2.3\n、\n5.2.6\n、\n5.4.1\n、\n5.4.3\n、\n6.1.1\n、\n6.3.1\n、\n9.1.1\n（\n3\n）、\n9.3.2\n、\n10.0.9\n条（款）。\n十四\n、\n《\n消防通信指挥系统施工及验收规范\n》\nGB\n50401-2007\n第\n4.1.1\n、\n4.7.2\n条。\n十五\n、\n《\n钢铁冶金企业设计防火标准\n》\nGB\n50414-2018\n第\n4.3.3\n、\n4.3.4\n、\n5.2.1\n、\n5.3.1\n、\n6.1.6\n、\n6.4.1\n（\n3\n）\n、\n6.7.3\n、\n6.7.6\n、\n6.10.3\n、\n6.13.1\n、\n9.0.5\n、\n10.5.4\n条（款）。\n十六、《纺织工程设计防火规范》\nGB\n50565-2010\n第\n4.1.4\n、\n4.1.7\n、\n4.2.10\n、\n5.1.3\n、\n5.1.4\n、\n5.1.5\n、\n5.1.6\n、\n5.1.8\n、\n5.2.1\n、\n5.2.2\n、\n5.2.5\n、\n5.2.9\n、\n5.2.12\n、\n5.4.2\n、\n6.1.1\n、\n6.2.2\n、\n6.4.1\n、\n6.5.2\n、\n6.6.2\n（\n1\n）\n、\n7.3.1\n、\n7.4.1\n、\n7.4.3\n（\n2\n）、\n7.5.1\n（\n1\n、\n3\n、\n4\n）、\n7.5.2\n、\n7.5.3\n、\n8.0.3\n、\n9.1.1\n（\n1\n）、\n9.2.3\n、\n9.2.4\n、\n9.2.10\n（\n1\n）、\n9.2.13\n、\n10.1.3\n（\n1\n、\n2\n）、\n10.1.4\n、\n10.1.6\n（\n2\n、\n3\n）、\n10.1.7\n、\n10.1.8\n、\n10.2.1\n条（款）。", "十七、《有色金属工程设计防火规范》\nGB\n50630-2010\n第\n4.2.3(2)\n、\n4.5.5(7\n、\n9\n、\n11)\n、\n4.5.6(1\n、\n2)\n、\n4.6.5(1\n、\n2\n、\n3)\n、\n4.6.6(3\n、\n5)\n、\n4.8.7\n、\n5.3.1\n、\n5.3.4(2)\n、\n6.2.2\n、\n8.4.2\n、\n10.3.6\n、\n10.4.3\n条（款）。\n十八\n、\n《\n酒厂设计防火规范\n》\nGB\n50694-2011\n第\n3.0.1\n、\n4.1.4\n、\n4.1.5\n、\n4.1.6\n、\n4.1.9\n、\n4.1.11\n、\n4.2.1\n、\n4.2.2\n、\n4.3.3\n、\n5.0.1\n、\n5.0.11\n、\n6.1.1\n、\n6.1.2\n、\n6.1.3\n、\n6.1.4\n、\n6.1.6\n、\n6.1.8\n、\n6.1.11\n、\n6.2.1\n、\n6.2.2\n、\n6.2.3\n、\n7.1.1\n、\n7.3.3\n、\n8.0.1\n、\n8.0.2\n、\n8.0.5\n、\n8.0.6\n、\n8.0.7\n、\n9.1.3\n、\n9.1.5\n、\n9.1.7\n、\n9.1.8\n条。\n十九\n、\n《\n建设工程施工现场消防安全技术规范\n》\nGB\n50720-2011\n第\n3.2.1\n、\n4.2.1\n（\n1\n）\n、\n4.2.2\n（\n1\n）\n、\n4.3.3\n、\n5.1.4\n、\n5.3.5\n、\n5.3.6\n、\n5.3.9\n、\n6.2.1\n、\n6.2.3\n、\n6.3.1\n（\n3\n、\n5\n、\n9\n）、\n6.3.3\n（\n1\n）条（款）。\n二十\n、\n《\n核电厂常规岛设计防火规范\n》\nGB\n50745-2012\n第\n3.0.1\n、\n5.1.1\n、\n5.1.5\n、\n5.3.2\n、\n6.3.2\n、\n7.1.2\n、\n7.2.1\n、\n7.3.3\n、\n7.5.5\n、\n8.1.1\n、\n8.1.6\n、\n8.2.15\n、\n8.4.4\n条。\n二十一、《水电工程设计防火规范》\nGB\n50872-2014\n第\n3.0.3\n、\n5.1.2\n、\n5.1.3\n、\n5.2.1\n、\n6.1.2\n、\n6.4.1\n、\n7.0.4\n、\n8.0.3\n、\n8.0.5\n、\n9.0.7\n、\n10.0.9\n、\n11.2.2\n、\n11.2.5\n、\n11.3.1\n、\n11.3.2\n、\n12.1.1\n、\n12.1.3\n、\n12.1.10\n、\n12.1.11\n、\n12.2.1\n、\n12.2.2\n、\n12.3.1\n、\n12.3.2\n（\n1\n）、\n13.1.1\n、\n13.1.2\n、\n13.2.1\n条（款）。\n二十二、《防火卷帘、防火门、防火窗施工及验收规范》\nGB\n50877-2014\n第\n3.0.7\n、\n4.1.1\n、\n4.2.1\n、\n4.3.1\n、\n4.4.1\n、\n5.1.2\n、\n5.2.9\n、\n7.1.1\n条。\n二十三、《水利工程设计防火规范》\nGB\n50987-2014\n第\n4.1.1\n、\n4.1.2\n、\n6.1.3\n、\n6.1.4\n、\n10.1.2\n条。\n二十四、《城市消防站设计规范》\nGB\n51054-2014\n第\n3.0.9\n、\n4.1.7\n、\n4.2.2\n、\n4.2.8\n、\n4.2.9\n（\n8\n、\n9\n）、\n4.15.2\n、\n5.1.10\n（\n3\n、\n6\n）、\n6.5.4\n条（款）。", "二十五、《煤炭矿井设计防火规范》\nGB\n51078-2015\n第\n3.1.1\n、\n3.1.3\n、\n3.1.4\n（\n1\n、\n2\n）、\n3.2.1\n（\n2\n）、\n3.2.4\n（\n2\n）、\n3.3.3\n（\n3\n）、\n4.1.2\n（\n1\n）、\n4.3.1\n（\n1\n、\n2\n）、\n5.2.1\n条（款）。\n二十六、《城市消防规划规范》\nGB\n51080-2015\n第\n4.1.5\n条。\n二十七、《民用机场航站楼设计防火规范》\nGB\n51236-2017\n第\n3.2.1\n、\n3.3.9\n、\n3.3.10\n、\n3.4.1\n、\n3.4.8\n、\n3.5.5\n、\n3.5.6\n、\n3.5.7\n条。\n二十八\n、\n《\n建筑钢结构防火技术规范\n》\nGB\n51249-2017\n第\n3.1.1\n、\n3.1.2\n、\n3.1.3\n、\n3.2.1\n条。\n二十九\n、\n《\n精细化工企业工程设计防火标准\n》\nGB\n51283-2020\n第\n4.1.5\n、\n4.2.9\n、\n4.3.2\n、\n4.3.3\n、\n5.1.6\n、\n5.3.3\n（\n1\n、\n2\n）、\n5.5.1\n、\n5.5.2\n、\n6.4.1\n（\n1\n）、\n6.4.2\n（\n1\n）、\n7.1.4\n、\n7.2.2\n、\n7.3.4\n（\n1\n、\n2\n、\n3\n）、\n8.1.2\n、\n10.1.1\n、\n10.2.5\n条（款）。\n三十\n、\n《\n地铁设计防火标准\n》\nGB\n51298-2018\n第\n4.1.1\n、\n4.1.4\n、\n4.1.5\n、\n5.1.1\n、\n5.1.4\n、\n5.1.11\n、\n5.4.2\n、\n5.4.3\n、\n5.5.5\n、\n8.4.7\n、\n9.5.4\n、\n11.1.1\n、\n11.1.5\n条。\n三十一\n、\n《\n灾区过渡安置点防火标准\n》\nGB\n51324-2019\n第\n3.0.2\n、\n4.1.2\n、\n5.1.3\n、\n5.2.4\n、\n5.2.5\n、\n5.2.9\n、\n5.3.1\n、\n5.3.6\n、\n5.3.7\n条。\n三十二\n、\n《\n煤化工工程设计防火标准\n》\nGB\n51428-2021\n第\n4.1.5\n、\n4.1.6\n、\n4.2.5\n、\n5.1.1\n、\n6.3.8\n、\n7.1.6\n、\n7.2.2\n、\n7.2.3\n、\n7.2.18\n、\n8.0.1\n、\n8.0.6\n、\n8.0.7\n、\n8.0.8\n、\n9.7.1\n、\n10.1.3\n、\n10.2.3\n、\n10.3.5\n（\n5\n）条（款）。\n本规范在住房和城乡建设部门户网站（\nwww.mohurd.gov.cn\n）公开，并由住\n房和城乡建设部标准定额研究所组织中国计划出版社有限公司出版发行。\n中华人民共和国住房和城乡建设部\n2022\n年\n12\n月\n27\n日\n为适应国际技术法规与技术标准通行规则\n，\n2016\n年以来\n，\n住房和城乡建设部陆续\n印发\n《\n深化工程建设标准化工作改革的意见\n》\n等文件\n，\n提出政府制定强制性标准、\n社会团体制定自愿采用性标准的长远目标\n，\n明确了逐步用全文强制性工程建设规", "范取代现行标准中分散的强制性条文的改革任务，逐步形成由法律、行政法规、\n部门规章中的技术性规定与全文强制性工程建设规范构成的\n“\n技术法规\n”\n体系。\n关于规范种类\n。\n强制性工程建设规范体系覆盖工程建设领域各类建设工\n程项目\n，\n分为工程项目类规范\n（\n简称项目规范\n）\n和通用技术类规范\n（\n简称通用规\n范\n）\n两种类型\n。\n项目规范以工程建设项目整体为对象\n，\n以项目的规模\n、\n布局\n、\n功\n能\n、\n性能和关键技术措施等五大要素为主要内容\n。\n通用规范以实现工程建设项目\n功能性能要求的各专业通用技术为对象\n，\n以勘察\n、\n设计\n、\n施工\n、\n维修\n、\n养护等通\n用技术要求为主要内容。在全文强制性工程建设规范体系中，项目规范为主干，\n通用规范是对各类项目共性的、通用的专业性关键技术措施的规定。\n关于五大要素指标\n。\n强制性工程建设规范中各项要素是保障城乡基础设\n施建设体系化和效率提升的基本规定，是支撑城乡建设高质量发展的基本要求。\n项目的规模要求主要规定了建设工程项目应具备完整的生产或服务能力\n，\n应与经\n济社会发展水平相适应\n。\n项目的布局要求主要规定了产业布局\n、\n建设工程项目选\n址\n、\n总体设计\n、\n总平面布置以及与规模相协调的统筹性技术要求\n，\n应考虑供给能\n力合理分布\n，\n提高相关设施建设的整体水平\n。\n项目的功能要求主要规定项目构成\n和用途\n，\n明确项目的基本组成单元\n，\n是项目发挥预期作用的保障\n。\n项目的性能要\n求主要规定建设工程项目建设水平或技术水平的高低程度\n，\n体现建设工程项目的\n适用性\n，\n明确项目质量\n、\n安全\n、\n节能\n、\n环保\n、\n宜居环境和可持续发展等方面应达\n到的基本水平。关键技术措施是实现建设项目功能、性能要求的基本技术规定，\n是落实城乡建设安全\n、\n绿色\n、\n韧性\n、\n智慧\n、\n宜居\n、\n公平\n、\n有效率等发展目标的基\n本保障。\n关于规范实施\n。\n强制性工程建设规范具有强制约束力\n，\n是保障人民生命\n财产安全\n、\n人身健康\n、\n工程安全\n、\n生态环境安全\n、\n公众权益和公众利益\n，\n以及促\n进能源资源节约利用\n、\n满足经济社会管理等方面的控制性底线要求\n，\n在工程建设\n项目的勘察\n、\n设计\n、\n施工\n、\n验收\n、\n维修\n、\n养护\n、\n拆除等建设活动全过程中必须严", "格执行\n，\n其中\n，\n对于既有建筑改造项目\n（\n指不改变现有使用功能\n）\n，\n当条件不具\n备\n、\n执行现行规范确有困难时\n，\n应不低于原建造时的标准\n。\n与强制性工程建设规\n范配套的推荐性工程建设标准是经过实践检验的\n、\n保障达到强制性规范要求的成\n熟技术措施\n，\n一般情况下也应当执行\n。\n在满足强制性工程建设规范规定的项目功\n能、性能要求和关键技术措施的前提下，可合理选用相关团体标准、企业标准，\n使项目功能、性能更加优化或达到更高水平。推荐性工程建设标准、团体标准、\n企业标准要与强制性工程建设规范协调配套\n，\n各项技术要求不得低于强制性工程\n建设规范的相关技术水平。\n强制性工程建设规范实施后，现行相关工程建设国家标准、行业标准中\n的强制性条文同时废止\n。\n现行工程建设地方标准中的强制性条文应及时修订\n，\n且\n不得低于强制性工程建设规范的规定\n。\n现行工程建设标准\n（\n包括强制性标准和推\n荐性标准\n）\n中有关规定与强制性工程建设规范的规定不一致的\n，\n以强制性工程建\n设规范的规定为准。\n起草说明\n一、基本情况\n根据\n《\n住房和城乡建设部关于印发\n2019\n年工程建设规范和标准编制及相关\n工作计划的通知》（建标函〔\n2019\n〕\n8\n号）要求，编制组在国家现行相关工程建\n设标准的基础上\n，\n认真总结实践经验\n，\n参考了国外技术法规\n、\n国际标准和国外先\n进标准\n，\n并与国家法规政策相协调\n，\n经广泛调查研究和征求意见\n，\n编制了本规范。\n本规范的主要内容是：\n1\n建筑防火的目标与功能、消防救援设施的基本规定；\n2\n建筑总平面布局的一般要求及工业建筑与民用建筑防火间距和消防救\n援基本要求；\n3\n建筑平面布置与防火分隔的基本要求；", "4\n建筑结构耐火的功能、性能要求；\n5\n建筑构造与装修防火的功能，性能要求；\n6\n安全疏散与避难设施的功能、性能要求；\n7\n消防设施设置场所的功能、性能要求；\n8\n供暖、通风和空气调节系统防火的功能、性能要求；\n9\n电气防火的功能、性能要求；\n10\n建筑施工防火的功能、性能要求；\n11\n建筑使用与维护防火的功能、性能要求。\n本规范中，规定建筑防火的功能、性能要求的条款是：第\n1.0.5\n、\n2.1.1~2.1.3\n、\n2.2.1\n、\n2.2.14\n、\n2.2.15\n、\n3.1.1\n、\n4.1.1\n、\n4.3.1\n、\n5.1.1\n、\n6.1.1\n、\n6.4.1\n、\n6.5.1\n、\n7.1.1\n～\n7.1.3\n、\n8.1.1\n～\n8.1.3\n条。\n下列工程建设标准中的强制性条文按本规范执行：\n《建筑设计防火规范》\nGB\n50016-2014\n（\n2018\n年版）\n《农村防火规范》\nGB\n50039-2010\n《汽车库、修车库、停车场设计防火规范》\nGB50067-2014\n《人民防空工程设计防火规范》\nGB\n50098-2009\n《石油化工企业设计防火标准》\nGB\n50160-2009\n《石油天然气工程设计防火规范》\nGB\n50183-2004\n《建筑内部装修设计防火规范》\nGB50222-2017\n《火力发电厂与变电站设计防火标准》\nGB\n50229-2019\n《消防通信指挥系统设计规范》\nGB\n50313-2013\n《飞机库设计防火规范》\nGB\n50284-2008\n《储罐区防火堤设计规范》\nGB\n50351-2014\n《建筑内部装修防火施工及验收规范》\nGB\n50354-2005\n《煤矿井下消防、洒水设计规范》\nGB\n50383-2016", "《消防通信指挥系统施工及验收规范》\nGB\n50401-2007\n《钢铁冶金企业设计防火标准》\nGB\n50414-2018\n《纺织工程设计防火规范》\nGB\n50565-2010\n《有色金属工程设计防火规范》\nGB\n50630-2010\n《酒厂设计防火规范》\nGB\n50694-2011\n《建设工程施工现场消防安全技术规范》\nGB\n50720-2011\n《核电厂常规岛设计防火规范》\nGB\n50745-2012\n《水电工程设计防火规范》\nGB\n50872-2014\n《防火卷帘、防火门、防火窗施工及验收规范》\nGB\n50877-2014\n《水利工程设计防火规范》\nGB\n50987-2014\n《城市消防站设计规范》\nGB\n51054-2014\n《煤炭矿井设计防火规范》\nGB\n51078-2015\n《城市消防规划规范》\nGB\n51080-2015\n《民用机场航站楼设计防火规范》\nGB\n51236-2017\n《建筑钢结构防火技术规范》\nGB\n51249-2017\n《精细化工企业工程设计防火标准》\nGB\n51283-2020\n《地铁设计防火标准》\nGB\n51298-2018\n《灾区过渡安置点防火标准》\nGB\n51324-2019\n《煤化工工程设计防火标准》\nGB\n51428-2021\n本规范由住房和城乡建设部负责管理和解释。\n二、本规范编制单位、起草人员及审查人员\n（一）编制单位\n应急管理部天津消防研究所\n中国建筑科学研究院有限公司\n江苏省消防救援总队", "福建省消防救援总队\n广东省消防救援总队\n湖北省消防救援总队\n同济大学\n南京工业大学\n中国建筑标准设计研究院有限公司\n北京市市政工程设计研究总院有限公司\n北京城建设计研究院有限公司\n浙江省建筑设计研究院\n广东省建筑设计研究院\n华东建筑设计研究院有限公司\n东北电力设计研究院\n华南理工大学建筑设计研究院\n（二）起草人员\n倪照鹏\n刘激扬\n阚强\n胡锐\n王宗存\n周详\n邱培芳\n江刚\n党杰\n郭景\n孙兰\n王钊\n陈秉安\n吴和俊\n张敏洁\n陆伟东\n刘文利\n李向东\n肖然\n李雁\n楼国彪\n余威\n李志飚\n（三）审查人员\n李引擎\n王燕平\n朱显泽\n黄卫东\n朱国庆\n李建广\n程宏伟\n陈众励\n陆波\n谢\n洁\n牛淑杰\n陈波\n刘超群\n杨莉娜\n叶军\n赵冉\n魏毅宇\n陈亚锋\n杨波\n三、术语\n1\n高层建筑\nhigh-rise\nbuilding\n建筑高度大于\n27m\n的多层住宅建筑\n，\n建筑高度大于\n24m\n的多层厂房\n、\n仓库和\n其他民用建筑。\n2\n裙房\npodium", "在高层建筑主体投影范围外，与建筑高层主体相连且建筑高度不大于\n24m\n的附属建筑。\n3\n半地下室\nsemi-basement\n房间地面低于室外设计地面的平均高度大于该房间平均净高的\n1/3\n，且不\n大于\n1/2\n的场所。\n4\n地下室\nbasement\n房间地面低于室外设计地面的平均高度大于该房间平均净高\n1/2\n的场所。\n5\n明火地点\nopen\nflame\nlocation\n有外露火焰或赤热表面的固定地点（民用建筑内的灶具、电磁炉等除外）\n。\n6\n散发火花地点\nsparking\nsite\n有飞火的烟囱或进行室外砂轮、电焊、气焊、气割等作业的固定地点。\n7\n闪点\nflash\npoint\n在规定的试验条件下\n，\n可燃性液体或固体表面产生的蒸气与空气形成的混\n合物，遇火源能够闪燃的液体或固体的最低温度（采用闭杯法测定）。\n8\n爆炸下限\nlower\nexplosion\nlimit\n可燃的蒸气\n、\n气体或粉尘\n、\n纤维与空气组成的混合物\n，\n遇火源即能发生爆\n炸的最低浓度。\n9\n高架仓库\nhigh\nrack\nstorage\n货架高度大于\n7m\n且采用机械化操作或自动化控制的货架仓库。\n10\n交通隧道\ntraffic\ntunnel\n在山中、地下或水下修建的，主要供车辆和行人通行的建筑物。\n11\n城市交通隧道\nurban\ntraffic\ntunnel\n在城市区域内建设的供人员、机动车和非机动车通行的隧道。\n12\n安全出口\nsafety\nexit", "供人员安全疏散用的楼梯间和室外楼梯的出入口或直通室内外安全区域\n的出口。\n13\n疏散门\nevacuation\ndoor\n设置在疏散出口上满足人员安全疏散要求的门。\n14\n疏散出口\nexit\n建筑中在火灾时供人员逃离着火区域或建筑的出口\n，\n包括安全出口和房间\n疏散门。\n15\n封闭楼梯间\nenclosed\nstaircase\n在楼梯间入口处设置门，以防止火灾的烟气和热进入的楼梯间。\n16\n防烟楼梯间\nsmoke-proof\nstaircase\n在楼梯间入口处设置防烟的前室\n、\n开敞式阳台或凹廊\n（\n统称前室\n）\n等设施，\n并在通向前室和楼梯间处设置门，以防止火灾的烟气和热进入的楼梯间。\n17\n疏散走道\nevacuation\nwalk\n建筑中在火灾时用于人员疏散并具有防火、防烟性能的走道。\n18\n避难层\nrefuge\nfloor\n火灾时用于建筑内的人员临时躲避火灾及其烟气的楼层。\n19\n避难间\nrefuge\nroom\n火灾时用于建筑内的人员临时躲避火灾及其烟气的房间。\n20\n避难走道\nexit\npassageway\n建筑中直接与室内的安全出口连接\n，\n在火灾时用于人员疏散至室外\n，\n并具\n有防火、防烟性能的走道。\n21\n汽车库\ngarage\n用于停放机动车的建筑或室内场所。\n22\n修车库\nmotor\nrepair\nshop\n用于保养、修理机动车的建筑或室内场所。", "23\n停车场\nparking\nlot\n专用于停放机动车的露天场地或构筑物。\n24\n消防专用通道\nfire\naccess\n在建筑火灾时专门用于消防救援人员从地面进入建筑的通道或\n（\n和\n）\n楼梯\n间。\n25\n联络通道\ncross-passageway\n在隧道中连接相邻两条单洞单线隧洞，并在火灾时用于人员疏散的通道。\n26\n纵向疏散平台\nlongitudinal\nevacuation\nwalkway\n在地铁区间内平行于地铁线路并靠站台侧设置\n，\n用于人员疏散的纵向连续\n走道。\n27\n防火间距\nfire\nseparation\ndistance\n防止着火建筑在一定时间内引燃相邻建筑，便于消防救援的空间间隔。\n28\n防火分区\nfire\ncompartment\n在建筑内部采用防火墙\n、\n楼板及其他防火分隔设施分隔而成\n，\n能在一定时\n间内防止火灾向同一建筑的其余部分蔓延的局部空间。\n29\n耐火极限\nfire\nresistance\nrating\n在标准耐火试验条件下\n，\n建筑构件\n、\n配件或结构从受到火的作用时起\n，\n至\n失去承载能力、完整性或隔热性时止所用时间，用小时表示。\n1\n总则\n1.0.1\n为预防建筑火灾\n、\n减少火灾危害\n，\n保障人身和财产安全\n，\n使建筑防火要求\n安全适用、技术先进、经济合理，依据有关法律、法规，制定本规范。", "1.0.2\n除生产和储存民用爆炸物品的建筑外\n，\n新建\n、\n改建和扩建建筑在规划\n、\n设\n计\n、\n施工\n、\n使用和维护中的防火\n，\n以及既有建筑改造\n、\n使用和维护中的防火\n，\n必\n须执行本规范。\n1.0.3\n生产和储存易燃易爆物品的厂房\n、\n仓库等\n，\n应位于城镇规划区的边缘或相\n对独立的安全地带。\n1.0.4\n城镇耐火等级低的既有建筑密集区\n，\n应采取防火分隔措施\n、\n设置消防车通\n道、完善消防水源和市政消防给水与市政消火栓系统。\n1.0.5\n既有建筑改造应根据建筑的现状和改造后的建筑规模\n、\n火灾危险性和使用\n用途等因素确定相应的防火技术要求\n，\n并达到本规范规定的目标\n、\n功能和性能要\n求。城镇建成区内影响消防安全的既有厂房、仓库等应迁移或改造。\n1.0.6\n在城市建成区内不应建设压缩天然气加气母站\n，\n一级汽车加油站\n、\n加气站、\n加油加气合建站。\n1.0.7\n城市消防站应位于易燃易爆危险品场所或设施全年最小频率风向的下风\n侧，其用地边界距离加油站、加气站、加油加气合建站不应小于\n50m\n，距离甲、\n乙类厂房和易燃易爆危险品储存场所不应小于\n200m\n。\n城市消防站执勤车辆的主出\n入口，距离人员密集的大型公共建筑的主要疏散出口不应小于\n50m\n。\n1.0.8\n工程建设所采用的技术方法和措施是否符合本规范要求\n，\n由相关责任主体\n判定\n。\n其中\n，\n创新性的技术方法和措施应进行论证并符合本规范中有关性能的要\n求。\n1.0.9\n违反本规范规定，依照有关法律法规的规定予以处罚。\n条文说明\n1.0.1\n本条明确了制定本规范的目的。\n在建筑防火中\n，\n要认真贯彻国家有关技术经济政策\n，\n在建筑建设与使用过\n程中确保所采用的技术\n、\n方法安全可靠\n、\n先进有效\n，\n所用材料和制品\n、\n设施设备\n和器材等符合标准。", "在建筑防火中\n，\n采用必要的技术措施和方法预防建筑火灾和减少建筑火灾\n危害\n、\n保护人身和财产的安全是建筑防火的基本目标\n。\n建筑防火要根据建筑物的\n使用功能\n、\n空间与平面特征和使用人员的特点\n，\n采取提高本质安全的防火措施和\n控制火源的措施\n，\n预防发生火灾\n；\n通过合理确定建筑物的平面布局\n、\n耐火等级和\n构件的耐火极限及必要的防火分隔\n、\n有效的灭火与火灾报警等设施\n，\n控制和扑灭\n火灾\n，\n保障人员疏散的安全性\n；\n落实相关消防安全管理制度\n，\n实现建筑防火的目\n标。\n1.0.2\n本条明确了本规范的适用范围。\n本规范规定了建筑防火的基本功能\n、\n性能和相应的关键技术措施\n，\n是建筑\n全生命过程中的基本防火技术要求，具有法规强制效力，必须严格遵守。\n新建、改建和扩建的建筑在规划、设计、施工、验收、运行维护过程中，\n以及既有建筑的改造、使用和维护中的防火均应符合本规范的要求。\n1.0.3\n生产和储存易燃易爆物品的工厂\n、\n仓库\n、\n堆场\n、\n储罐等的规划布局\n，\n应在\n符合城镇总体规划的基础上充分分析这些场所的火灾和爆炸危险性\n，\n并通过合理\n布局尽可能减小这些场所发生火灾对周围区域的危害性作用。\n1.0.4\n对于城镇中耐火等级低的既有建筑密集区\n，\n应根据城镇建设与老旧城区改\n造规划\n，\n通过拆迁\n、\n改造\n、\n开辟防火隔离带或设置防火墙\n、\n消防车道\n、\n消防水源\n等\n，\n改善这些区域的消防安全条件\n。\n城镇区域的消防水源和消防给水应以市政供\n水管网、市政消火栓系统为主。\n1.0.5\n既有建筑改造应尽量结合建筑及其内外部设施和电气线路的改造\n，\n提升其\n消防安全性能\n，\n并应符合本规范规定的目标\n、\n功能和性能要求\n。\n城镇现状中不符\n合规划布局要求的生产\n、\n储存场所\n，\n应采取迁移或改变这些建筑使用功能或用途\n等措施改善相应区域的消防安全状况。\n1.0.6\n本条规定了在城市建设压缩天然气加气母站和城镇一级各类加油加气加\n氢站时的基本选址要求，以控制城市中的重大火灾危险源。", "本条规定的\n“\n城市建成区\n”\n是指城市行政区内实际已经成片开发建设\n、\n市\n政公用设施和公共设施基本具备的地区。\n1.0.7\n本条规定了各类消防站选址的基本要求\n，\n以确保消防站自身的安全\n，\n并在\n消防救援出勤时能够迅速、安全出动。\n本条规定的\n“\n消防站\n”\n，包括国家综合性消防救援队、政府专职消防队、\n企业专职消防队及其他形式消防队常驻的消防站\n，\n消防站的场地范围包括站内的\n建筑\n、\n道路\n、\n场地和设施等\n。\n在确定与易燃易爆危险性场所的间距时\n，\n应自消防\n站的用地边界算至相应场所的用地边界，当有围墙时，可以计算至围墙。\n1.0.8\n强制性工程建设规范是以工程建设活动结果为导向的技术规定\n，\n突出了建\n设工程的规模\n、\n布局\n、\n功能\n、\n性能和关键技术措施\n。\n但是规范中关键技术措施不\n能涵盖工程规划建设管理采用的全部技术方法和措施\n，\n仅仅是保障工程性能的\n“\n关键点\n”\n，\n很多关键技术措施具有\n“\n指令性\n”\n特点\n，\n即要求工程技术人员去\n“\n做\n什么\n”\n，\n规范要求的结果是要保障建设工程的性能\n。\n因此\n，\n能否达到规范中性能\n的要求\n，\n以及工程技术人员所采用的技术方法和措施是否按照规范的要求去执行，\n需要进行全面的判定。其中，重点是能否保证工程性能符合规范的规定。\n进行这种判定的主体应为工程建设的相关责任主体\n，\n这是我国现行法律法\n规的要求\n。\n《\n建筑法\n》\n《\n建设工程质量管理条例\n》\n《\n民用建筑节能条例\n》\n等以及\n相关的法律法规\n，\n突出强调了工程监管\n、\n建设\n、\n规划\n、\n勘察\n、\n设计\n、\n施工\n、\n监理、\n检测\n、\n造价\n、\n咨询等各方主体的法律责任\n，\n既规定了首要责任\n，\n也确定了主体责\n任\n。\n在工程建设过程中\n，\n执行强制性工程建设规范是各方主体落实责任的必要条\n件\n，\n是基本的\n、\n底线的条件\n，\n有义务对工程规划建设管理采用的技术方法和措施\n是否符合本规范规定进行判定。\n同时\n，\n为了支持创新\n，\n鼓励创新成果在建设工程中应用\n，\n当拟采用的新技\n术在工程建设强制性规范或推荐性标准中没有相关规定时\n，\n应当对拟采用的工程\n技术或措施进行论证，确保建设工程达到工程建设强制性规范规定的性能要求，", "确保建设工程质量和安全\n，\n并应满足国家对建设工程环境保护\n、\n卫生健康\n、\n经济\n社会管理、能源资源节约与合理利用等相关基本要求。\n1.0.9\n本条规定了处罚的要求。\n2\n基本规定\n2.1\n目标与功能\n2.2\n消防救援设施\n2.1\n目标与功能\n2.1.1\n建筑的防火性能和设防标准应与建筑的高度\n（\n埋深\n）\n、\n层数\n、\n规模\n、\n类别、\n使用性质、功能用途、火灾危险性等相适应。\n2.1.2\n建筑防火应达到下列目标要求：\n1\n保障人身和财产安全及人身健康；\n2\n保障重要使用功能，保障生产、经营或重要设施运行的连续性；\n3\n保护公共利益；\n4\n保护环境、节约资源。\n2.1.3\n建筑防火应符合下列功能要求：\n1\n建筑的承重结构应保证其在受到火或高温作用后\n，\n在设计耐火时间内仍\n能正常发挥承载功能；\n2\n建筑应设置满足在建筑发生火灾时人员安全疏散或避难需要的设施；", "3\n建筑内部和外部的防火分隔应能在设定时间内阻止火灾蔓延至相邻建\n筑或建筑内的其他防火分隔区域；\n4\n建筑的总平面布局及与相邻建筑的间距应满足消防救援的要求。\n2.1.4\n在赛事、博览、避险、救灾及灾区生活过渡期间建设的临时建筑或设施，\n其规划\n、\n设计\n、\n施工和使用应符合消防安全要求\n。\n灾区过渡安置房集中布置区域\n应按照不同功能区域分别单独划分防火分隔区域\n。\n每个防火分隔区域的占地面积\n不应大于\n2500m\n²\n，且周围应设置可供消防车通行的道路。\n2.1.5\n厂房内的生产工艺布置和生产过程控制\n，\n工艺装置\n、\n设备与仪器仪表\n、\n材\n料等的设计和设置，应根据生产部位的火灾危险性采取相应的防火、防爆措施。\n2.1.6\n交通隧道的防火要求应根据其建设位置\n、\n封闭段的长度\n、\n交通流量\n、\n通行\n车辆的类型、环境条件及附近消防站设置情况等因素综合确定。\n2.1.7\n建筑中有可燃气体\n、\n蒸气\n、\n粉尘\n、\n纤维爆炸危险性的场所或部位\n，\n应采取\n防止形成爆炸条件的措施\n；\n当采用泄压\n、\n减压\n、\n结构抗爆或防爆措施时\n，\n应保证\n建筑的主要承重结构在燃烧爆炸产生的压强作用下仍能发挥其承载功能。\n2.1.8\n在有可燃气体\n、\n蒸气\n、\n粉尘\n、\n纤维爆炸危险性的环境内\n，\n可能产生静电的\n设备和管道均应具有防止发生静电或静电积累的性能。\n2.1.9\n建筑中散发较空气轻的可燃气体\n、\n蒸气的场所或部位\n，\n应采取防止可燃气\n体\n、\n蒸气在室内积聚的措施\n；\n散发较空气重的可燃气体\n、\n蒸气或有粉尘\n、\n纤维爆\n炸危险性的场所或部位，应符合下列规定：\n1\n楼地面应具有不发火花的性能\n，\n使用绝缘材料铺设的整体楼地面面层应\n具有防止发生静电的性能；\n2\n散发可燃粉尘、纤维场所的内表面应平整、光滑，易于清扫；\n3\n场所内设置地沟时\n，\n应采取措施防止可燃气体\n、\n蒸气\n、\n粉尘\n、\n纤维在地\n沟内积聚，并防止火灾通过地沟与相邻场所的连通处蔓延。\n条文说明", "2.1.1\n本条规定了各类建筑的防火性能和设防标准的确定原则。\n在建筑的建设与使用过程中\n，\n要根据建筑的高度或规模\n、\n火灾危险性及其\n扑救难易程度\n、\n使用人员的特点等影响建筑消防安全的主要因素\n，\n有针对性地确\n定建筑的防火要求和实现这些要求的方法、措施。\n2.1.2\n本条明确了建筑防火应达到的基本目标\n。\n这些目标源自现行相关技术标准\n的规定\n，\n是确定各类建筑防火技术\n、\n方法和措施的基础\n，\n也是在建筑防火中采用\n新技术、新材料、新工艺和新方法时的基本判定依据。\n2.1.3\n本条明确了保证建筑消防安全中建筑防火各系统需要具备的基本功能。\n2.1.4\n赛事\n、\n博览等活动期间\n，\n人员密集\n，\n临时用电量大\n，\n要确保相应建筑和设\n施在建造和使用各阶段的防火措施符合消防安全要求\n。\n地震\n、\n洪灾等自然灾害后\n的过渡安置房应确保其在建设和使用期的消防安全。\n2.1.5\n本条规定了生产厂房中确保生产过程本质安全的防火、防爆的原则要求。\n生产厂房的类别多\n、\n生产设备和工艺布置以及生产过程中的火灾危险性复\n杂\n，\n生产过程的防火\n、\n防爆安全与生产环境\n、\n生产条件和工艺过程相关\n。\n在厂房\n的建造和使用过程中\n，\n应针对各自生产工艺过程及其火灾危险性采取有针对性的\n预防、抑制发生火灾或爆炸的措施。\n2.1.6\n本条规定了各类交通隧道工程的防火设防原则。\n交通隧道因通风和出口受限\n，\n致使疏散\n、\n救援\n、\n修复困难\n。\n隧道的封闭段\n长度\n、\n车流量\n、\n通行车辆类型和隧道建设位置的环境条件等是影响交通隧道消防\n安全的主要因素，应在确定相应防火要求时充分考虑。\n2.1.7\n本条规定了爆炸危险性场所或部位防爆的基本方法及其性能要求。\n有爆炸危险的场所或部位\n，\n包括生产车间或厂房\n、\n仓库以及其他民用建筑\n中存在可燃气体\n、\n蒸气和粉尘等物质爆炸危险的部位或房间等\n。\n本条规定主要针\n对建筑的防爆\n、\n泄压\n，\n对于建筑内的设备和管道的泄压设置要求\n，\n可以按照相应\n的工艺防爆要求确定。", "2.1.8\n本条规定了位于爆炸危险性场所内的设备和管道的基本防爆性能要求。\n设置在各类建筑中具有可燃气体\n、\n蒸气\n、\n粉尘或纤维爆炸危险性环境内的\n设备、管道均应采取静电防护措施，以消除其可能产生的静电，避免累积放电。\n具体的静电防护措施要根据储罐\n、\n设备和管道所处环境及储罐所存物质\n、\n管道输\n送介质等确定。\n2.1.9\n本条规定了爆炸危险性场所避免形成爆炸危险性条件的性能要求。\n爆炸危险性场所或部位应根据爆炸危险性物质的特性，如密度、点火能、\n爆炸极限等\n，\n在爆炸危险性环境内采取防止产生火或静电\n，\n禁止使用明火或高温\n表面，防止可燃气体、蒸气或粉尘等积聚等预防性措施，预防发生爆炸。\n2.2\n消防救援设施\n2.2.1\n建筑的消防救援设施应与建筑的高度\n（\n埋深\n）\n、\n进深\n、\n规模等相适应\n，\n并\n应满足消防救援的要求。\n2.2.2\n在建筑与消防车登高操作场地相对应的范围内\n，\n应设置直通室外的楼梯或\n直通楼梯间的入口。\n2.2.3\n除有特殊要求的建筑和甲类厂房可不设置消防救援口外\n，\n在建筑的外墙上\n应设置便于消防救援人员出入的消防救援口，并应符合下列规定：\n1\n沿外墙的每个防火分区在对应消防救援操作面范围内设置的消防救援\n口不应少于\n2\n个；\n2\n无外窗的建筑应每层设置消防救援口\n，\n有外窗的建筑应自第三层起每层\n设置消防救援口；\n3\n消防救援口的净高度和净宽度均不应小于\n1.0m\n，\n当利用门时\n，\n净宽度不\n应小于\n0.8m\n；", "4\n消防救援口应易于从室内和室外打开或破拆\n，\n采用玻璃窗时\n，\n应选用安\n全玻璃；\n5\n消防救援口应设置可在室内和室外识别的永久性明显标志。\n2.2.4\n设置机械加压送风系统并靠外墙或可直通屋面的封闭楼梯间\n、\n防烟楼梯间，\n在楼梯间的顶部或最上一层外墙上应设置常闭式应急排烟窗\n，\n且该应急排烟窗应\n具有手动和联动开启功能。\n2.2.5\n除有特殊功能\n、\n性能要求或火灾发展缓慢的场所可不在外墙或屋顶设置应\n急排烟排热设施外\n，\n下列无可开启外窗的地上建筑或部位均应在其每层外墙和（\n或\n）\n屋顶上设置应急排烟排热设施\n，\n且该应急排烟排热设施应具有手动\n、\n联动或\n依靠烟气温度等方式自动开启的功能：\n1\n任一层建筑面积大于\n2500m\n²\n的丙类厂房；\n2\n任一层建筑面积大于\n2500m\n²\n的丙类仓库；\n3\n任一层建筑面积大于\n2500m\n²\n的商店营业厅\n、\n展览厅\n、\n会议厅\n、\n多功能厅、\n宴会厅，以及这些建筑中长度大于\n60m\n的走道；\n4\n总建筑面积大于\n1000m\n²\n的歌舞娱乐放映游艺场所中的房间和走道；\n5\n靠外墙或贯通至建筑屋顶的中庭。\n2.2.6\n除城市综合管廊\n、\n交通隧道和室内无车道且无人员停留的机械式汽车库可\n不设置消防电梯外\n，\n下列建筑均应设置消防电梯\n，\n且每个防火分区可供使用的消\n防电梯不应少于\n1\n部：\n1\n建筑高度大于\n33m\n的住宅建筑；\n2\n5\n层及以上且建筑面积大于\n3000m\n²\n（包括设置在其他建筑内第五层及以\n上楼层）的老年人照料设施；\n3\n一类高层公共建筑，建筑高度大于\n32m\n的二类高层公共建筑；\n4\n建筑高度大于\n32m\n的丙类高层厂房；\n5\n建筑高度大于\n32m\n的封闭或半封闭汽车库；", "6\n除轨道交通工程外，埋深大于\n10m\n且总建筑面积大于\n3000m\n²\n的地下或半\n地下建筑（室）。\n2.2.7\n埋深大于\n15m\n的地铁车站公共区应设置消防专用通道。\n2.2.8\n除仓库连廊\n、\n冷库穿堂和筒仓工作塔内的消防电梯可不设置前室外\n，\n其他\n建筑内的消防电梯均应设置前室。消防电梯的前室应符合下列规定：\n1\n前室在首层应直通室外或经专用通道通向室外\n，\n该通道与相邻区域之间\n应采取防火分隔措施。\n2\n前室的使用面积不应小于\n6.0m\n²\n，合用前室的使用面积应符合本规范第\n7.1.8\n条的规定；前室的短边不应小于\n2.4m\n。\n3\n前室或合用前室应采用防火门和耐火极限不低于\n2.00h\n的防火隔墙与其\n他部位分隔\n。\n除兼作消防电梯的货梯前室无法设置防火门的开口可采用防火卷帘\n分隔外，不应采用防火卷帘或防火玻璃墙等方式替代防火隔墙。\n2.2.9\n消防电梯井和机房应采用耐火极限不低于\n2.00h\n且无开口的防火隔墙与相\n邻井道\n、\n机房及其他房间分隔\n。\n消防电梯的井底应设置排水设施\n，\n排水井的容量\n不应小于\n2m\n³\n，排水泵的排水量不应小于\n10L/s\n。\n2.2.10\n消防电梯应符合下列规定：\n1\n应能在所服务区域每层停靠；\n2\n电梯的载重量不应小于\n800kg\n；\n3\n电梯的动力和控制线缆与控制面板的连接处\n、\n控制面板的外壳防水性能\n等级不应低于\nIPX5\n；\n4\n在消防电梯的首层入口处\n，\n应设置明显的标识和供消防救援人员专用的\n操作按钮；\n5\n电梯轿厢内部装修材料的燃烧性能应为\nA\n级；\n6\n电梯轿厢内部应设置专用消防对讲电话和视频监控系统的终端设备。\n2.2.11\n建筑高度大于\n250m\n的工业与民用建筑，应在屋顶设置直升机停机坪。", "2.2.12\n屋顶直升机停机坪的尺寸和面积应满足直升机安全起降和救助的要求，\n并应符合下列规定：\n1\n停机坪与屋面上突出物的最小水平距离不应小于\n5m\n；\n2\n建筑通向停机坪的出口不应少于\n2\n个；\n3\n停机坪四周应设置航空障碍灯和应急照明装置；\n4\n停机坪附近应设置消火栓。\n2.2.13\n供直升机救助使用的设施应避免火灾或高温烟气的直接作用，其结构承\n载力\n、\n设备与结构的连接应满足设计允许的人数停留和该地区最大风速作用的要\n求。\n2.2.14\n消防通信指挥系统应具有下列基本功能：\n1\n责任辖区和跨区域灭火救援调度指挥；\n2\n火场及其他灾害事故现场指挥通信；\n3\n通信指挥信息管理；\n4\n集中接收和处理责任辖区火灾\n、\n以抢救人员生命为主的危险化学品泄漏、\n道路交通事故\n、\n地震及其次生灾害\n、\n建筑坍塌\n、\n重大安全生产事故\n、\n空难\n、\n爆炸\n及恐怖事件和群众遇险事件等灾害事故报警。\n2.2.15\n消防通信指挥系统的主要性能应符合下列规定：\n1\n应采用北京时间计时，计时最小量度为秒，系统内保持时钟同步；\n2\n应能同时受理\n2\n起以上火灾、以抢救人员生命为主的危险化学品泄漏、\n道路交通事故\n、\n地震及其次生灾害\n、\n建筑坍塌\n、\n重大安全生产事故\n、\n空难\n、\n爆炸\n及恐怖事件和群众遇险事件等灾害事故报警；\n3\n应能同时对\n2\n起以上火灾、以抢救人员生命为主的危险化学品泄漏、道\n路交通事故\n、\n地震及其次生灾害\n、\n建筑坍塌\n、\n重大安全生产事故\n、\n空难\n、\n爆炸及\n恐怖事件和群众遇险事件等灾害事故进行灭火救援调度指挥；", "4\n城市消防通信指挥系统从接警到消防站收到第一出动指令的时间不应\n大于\n45s\n。\n2.2.16\n消防通信指挥系统的运行安全应符合下列规定：\n1\n重要设备或重要设备的核心部件应有备份；\n2\n指挥通信网络应相对独立、常年畅通；\n3\n系统软件不能正常运行时，应能保证电话接警和调度指挥畅通；\n4\n火警电话呼入线路或设备出现故障时\n，\n应能切换到火警应急接警电话线\n路或设备接警。\n条文说明\n2.2.1\n本条明确了建筑消防救援设施及场地的基本功能要求。\n尽管不同规模\n、\n不同高度或埋深\n、\n不同使用功能或不同类别火灾危险性的\n建筑对灭火救援场地和消防救援设施等的需求不同\n，\n在不同位置建造的建筑和不\n同外观的建筑对消防救援设施的设置有所影响\n，\n但是每座地上和地下建筑都要充\n分考虑满足扑救建筑火灾需要的消防救援设施及场地。\n2.2.2\n本条规定了便于消防救援人员进入建筑的入口设置要求\n，\n适用于各类地上\n和地下建筑。\n建筑中直通室外的楼梯间\n、\n出入口或消防专用入口是消防救援人员进入建\n筑到达着火区的主要通道，入口位置要便于消防救援人员安全出入建筑。\n2.2.3\n本条规定了消防救援口的基本设置要求。\n消防救援口要结合楼层走道两侧或端部外墙上的开口及避难层或避难间\n以及救援场地\n，\n在外墙上选择合适的位置设置\n，\n确保具有外墙的每个防火分区均\n设置不少于\n2\n个消防救援口。消防救援口可以利用符合要求的外窗或门。\n本条规定的\n“\n无外窗的建筑\n”\n是指建筑外墙上未设置外窗或外窗开口大小\n不符合消防救援窗要求\n，\n包括部分楼层无外窗或全部楼层无外窗的建筑\n；\n“\n有外", "窗的建筑\n”\n是指建筑各层均设置外窗\n，\n且第一层和第二层的外窗开口大小符合消\n防救援要求的建筑。\n2.2.4\n本条规定了楼梯间设置应急排烟窗的基本要求\n，\n以防止烟气在楼梯间内积\n聚\n，\n保证消防救援人员的安全\n。\n满足自然通风排烟条件的楼梯间可以利用既有外\n窗\n，\n不需要设置专门的应急排烟窗\n。\n应急排烟窗的开口大小等技术要求\n，\n按照相\n应消防技术标准的要求确定。\n2.2.5\n本条规定了建筑设置应急排烟排热设施的基本范围\n，\n以保证建筑内的排烟\n系统在失效情况下能及时排出火灾的烟气和热\n，\n便于消防救援行动\n。\n对于一些特\n殊的建筑，可以不设置应急排烟排热设施。\n2.2.6\n本条确定了建筑设置消防电梯的基本要求。\n在建筑内设置消防电梯有利于提高消防救援人员的战斗力和灭火救援效\n果\n。\n基于一座建筑同一时间同时发生一次火灾\n，\n本条规定要求建筑中每个防火分\n区应至少具有\n1\n部消防电梯可供使用，并且为提高消防电梯在救援使用时的安全\n性，每个防火分区应尽量独立设置至少\n1\n部消防电梯；防火分区未独立设置消防\n电梯时\n，\n应采取确保安全使用共用的消防电梯的措施\n。\n对于规模较大或复杂的建\n筑，当按照同一时间同时发生多次火灾考虑时，应提高相应的设防要求。\n本条第\n6\n款规定的\n“\n地下或半地下建筑（室）\n”\n，包括平时使用的人民防\n空工程\n、\n地下汽车库\n、\n地下和半地下工业与民用建筑\n，\n以及工业与民用建筑的地\n下、半地下室。\n本规范规定的\n“\n老年人照料设施\n”\n均指床位总数大于或等于\n20\n床的老年人\n全日照料设施\n、\n可容纳的老年人总数大于或等于\n20\n人的老年人日间照料设施\n，\n不\n包括床位总数少于\n20\n床的老年人全日照料设施\n、\n可容纳的老年人总数少于\n20\n人的\n老年人日间照料设施。\n2.2.7\n本条规定了地铁车站公共区有关消防救援通道的基本设置要求\n。\n有关通道\n或出入口的技术要求，可以按照相应的工程建设技术标准确定。", "消防专用通道或应急出入口是供消防救援人员迅速进入建筑\n，\n特别是进入\n地下建筑进行消防救援的专用通道\n，\n应满足在灭火救援过程中便于消防救援人员\n在背负救援装备的情况下快速\n、\n安全进出的要求\n，\n并具有一定的防烟\n、\n防火性能，\n如应急出入口的直径\n（\n或边长\n）\n不小于\n1.0m\n，\n出入地面的盖板等便于消防救援人\n员开启。\n2.2.8\n本条规定了消防电梯前室的基本要求。\n消防电梯前室应能保证消防救援人员安全使用\n、\n修整和进行灭火救援准备，\n以及满足救助人员的要求\n，\n应具备足够的防烟\n、\n防火性能\n、\n面积和满足救援要求\n的尺寸。\n2.2.9\n本条规定了保证消防电梯安全使用的基本要求\n，\n以确保消防电梯在火灾时\n能安全、可靠运行。\n消防电梯的梯井之间\n、\n消防电梯的梯井与非消防电梯的梯井之间\n、\n消防电\n梯机房之间\n、\n消防电梯机房与非消防电梯机房之间均应相互分隔\n，\n以确保每部消\n防电梯均能独立工作\n，\n不受其他电梯或电梯机房事故或火灾的影响\n。\n机房直通屋\n面的门的耐火性能视具体情况而定，并可以按照国家相关标准的要求确定。\n2.2.10\n本条规定了消防电梯为满足救援需要应具备的基本性能。\n消防电梯应能满足一个消防战斗班全员配备装备后使用电梯的需要\n，\n并能\n在发生火灾时受消防救援人员的控制\n，\n具有足够的防火\n、\n防水等性能\n，\n能够在发\n生火灾时正常、安全运行。多种功能组合的建筑可以根据不同部位的防火要求，\n按照实际所需服务的区域确定电梯的停靠楼层，一般应每层停靠。\n2.2.11\n、\n2.2.12\n这两条规定了需设置屋顶直升机停机坪的建筑及其基本设置要\n求。\n屋顶直升机停机坪属于静态型高架直升机场\n。\n直升机停机坪可以直接设置\n在屋面上\n，\n也可以利用在屋顶架空的平台\n。\n为确保直升机安全起降\n，\n停机坪的场", "地大小应根据当地空中救援力量或规划的直升机机型确定\n，\n场地周围应设置保障\n直升机安全起降和灭火与降烟等防护设施。\n2.2.13\n本条规定了供直升机救助使用的设施的主要性能要求。\n供直升机救助使用的设施的设置要尽量避免直升机在救援时受到火灾或\n高温烟气的侵害\n。\n供直升机救助使用的设施主要用于消防救援人员和被救助人员\n的停留，应根据救助设施的安全停留面积和设计允许停留人数要求设置。\n2.2.14\n本条规定了消防通信指挥系统的基本功能。\n消防通信指挥系统是全国各级消防救援指挥中心实施减少火灾危害\n，\n应急\n抢险救援\n，\n保护人身\n、\n财产安全\n，\n维护公共安全的业务信息系统\n。\n本条规定的功\n能是消防救援指挥中心的主要业务职能。\n2.2.15\n本条规定了消防通信指挥系统的主要性能要求。\n火警受理\n、\n灭火救援指挥调度\n、\n火场及其他灾害事故现场指挥是实时性极\n强的消防业务工作\n，\n系统记录的报警时间\n、\n出动时间\n、\n到场时间\n、\n出水时间\n、\n控\n制时间\n、\n结束时间等将作为火灾及其他灾害事故调查\n、\n认定的证据\n。\n发生火灾及\n其他灾害事故时\n，\n城市消防救援指挥中心快速反应\n，\n在第一时间调派消防力量到\n灾害现场处置\n，\n是最大限度减少人身\n、\n财产损失的关键环节\n。\n各城市消防通信指\n挥系统的接处警席位和接处警通信线路的配置数量\n，\n应根据城市的规模\n、\n最大火\n警日呼入数量、最大火警呼入峰值等参数合理配置，并留有余量。\n2.2.16\n本条规定了保证消防通信指挥系统运行安全的基本要求。\n消防通信指挥系统应具有必要的故障应急措施\n，\n保证火警受理\n、\n调度指挥\n通信不间断\n，\n如出现故障将丧失其基本功能\n，\n不能达到其主要性能要求\n，\n因此需\n要其中某个子系统瘫痪的设备或设备的核心部件作备份\n。\n用于支持火警受理\n、\n调\n度指挥\n、\n现场指挥的计算机通信网\n、\n有线通信网\n、\n无线通信网\n、\n卫星通信网等消\n防指挥通信网络应相对独立\n，\n与非消防指挥通信网络之间连接应有边界安全措施。", "消防通信指挥系统与其他应用系统共用通信网络时\n，\n应保证必需的通信线路\n（\n信\n道）和信息传输速率，指挥通信网络必须保证常年畅通。\n3\n建筑总平面布局\n3.1\n一般规定\n3.2\n工业建筑\n3.3\n民用建筑\n3.4\n消防车道与消防车登高操作场地\n3.1\n一般规定\n3.1.1\n建筑的总平面布局应符合减小火灾危害、方便消防救援的要求。\n3.1.2\n工业与民用建筑应根据建筑使用性质\n、\n建筑高度\n、\n耐火等级及火灾危险性\n等合理确定防火间距\n，\n建筑之间的防火间距应保证任意一侧建筑外墙受到的相邻\n建筑火灾辐射热强度均低于其临界引燃辐射热强度。\n3.1.3\n甲\n、\n乙类物品运输车的汽车库\n、\n修车库\n、\n停车场与人员密集场所的防火间\n距不应小于\n50m\n，\n与其他民用建筑的防火间距不应小于\n25m\n；\n甲类物品运输车的汽\n车库、修车库、停车场与明火或散发火花地点的防火间距不应小于\n30m\n。\n条文说明\n3.1.1\n本条规定了建筑总平面布局中有关消防安全的基本要求。\n在建筑的总平面布局中\n，\n应根据建筑的使用性质\n、\n使用需要与规模\n、\n火灾\n危险性等合理确定建筑的方位\n、\n建筑间的相互关系与间距\n、\n消防车道与内外部道", "路\n、\n消防水源等\n，\n减小拟建建筑和周围建\n（\n构\n）\n筑物火灾的相互作用\n，\n防止引发\n次生灾害，并为消防救援提供便利条件。\n3.1.2\n本条规定了建筑物之间防火间距的确定原则和防火间距应满足的性能要\n求。\n建筑物之间的防火间距要根据建筑的耐火等级\n、\n外墙的耐火性能与防火构\n造\n、\n建筑的高度与火灾危险性\n、\n建筑外部的消防救援条件等影响防火间距的主要\n因素，按照防止相邻建筑发生火灾后相互蔓延和方便消防救援的原则确定。\n各类建筑的防火间距应符合本规范的规定\n，\n本规范未作规定者\n，\n应按照本\n条规定的性能要求确定\n；\n当国家现行相关技术标准有明确要求时\n，\n可以按照相应\n标准的规定确定。\n3.1.3\n本条规定了甲\n、\n乙类物品运输车的汽车库\n、\n修车库和停车场与其他建筑之\n间的最小防火间距。\n甲\n、\n乙类物品运输车的汽车库\n、\n修车库参照甲类厂房确定了相应的防火间\n距\n。\n因此\n，\n本规范以及国家现行相关技术标准未明确规定者\n，\n可以依据此原则确\n定相应的防火间距。甲、乙类物品运输车的汽车库、修车库之间，其他汽车库、\n修车库之间\n，\n以及其他汽车库\n、\n修车库与非汽车库\n、\n修车库建筑的防火间距\n，\n可\n以按照现行国家标准《汽车库、修车库、停车场设计防火规范》\nGB50067\n的规定\n确定。\n3.2\n工业建筑\n3.2.1\n甲类厂房与人员密集场所的防火间距不应小于\n50m\n，与明火或散发火花地\n点的防火间距不应小于\n30m\n。", "3.2.2\n甲类仓库与高层民用建筑和设置人员密集场所的民用建筑的防火间距不\n应小于\n50m\n，甲类仓库之间的防火间距不应小于\n20m\n。\n3.2.3\n除乙类第\n5\n项\n、\n第\n6\n项物品仓库外\n，\n乙类仓库与高层民用建筑和设置人员密\n集场所的其他民用建筑的防火间距不应小于\n50m\n。\n3.2.4\n飞机库与甲类仓库的防火间距不应小于\n20m\n。飞机库与喷漆机库贴邻建造\n时，应采用防火墙分隔。\n条文说明\n3.2.1\n本条规定了甲类厂房与人员密集场所\n、\n明火或散发火花地点的最小防火间\n距。\n甲类厂房的火灾危险性大\n，\n大多数火灾事故以爆炸为主\n，\n破坏性大\n，\n且甲\n类生产涉及行业多\n。\n在确定甲类厂房与人员密集场所\n、\n明火或散发火花地点的防\n火间距时\n，\n除应符合本规范规定的基本要求外\n，\n还应符合相关专门技术标准的规\n定。有关生产的火灾危险性分类，可以按照现行国家标准《建筑设计防火规范》\nGB\n50016\n等标准的规定确定。\n3.2.2\n本条规定了甲类仓库之间\n、\n甲类仓库与高层民用建筑和设置人员密集场所\n的民用建筑的最小防火间距。\n甲类仓库着火或爆炸时的影响范围取决于所存放物品的数量\n、\n性质和仓库\n规模等\n，\n其中储存量大小是决定其危害性的主要因素\n。\n在确定相关间距时\n，\n还要\n根据实际情况增大\n。\n有关储存物品的火灾危险性分类\n，\n可以按照现行国家标准《\n建筑设计防火规范》\nGB50016\n等标准的规定确定。\n3.2.3\n本条规定了乙类仓库与人员密集场所的最小防火间距。\n乙类火灾危险性的物品的火灾事故也大多以爆炸为主\n，\n与甲类仓库的爆炸\n危害性相当\n。\n乙类第\n5\n项为助燃气体\n；\n第\n6\n项主要为桐油漆布及其制品\n、\n油纸油绸\n及其制品\n、\n浸油的豆饼\n、\n浸油金属屑等在常温下与空气接触能够缓慢氧化\n，\n因蓄\n热不散发会引起自燃，但不会发生爆燃或爆炸的物品。", "3.2.4\n本条规定了飞机库与甲类仓库的防火间距。\n喷漆机库与飞机库之间一般应保持不小于\n15.0m\n的间距。当实际需要飞机\n库与喷漆机库贴邻建造时\n，\n要采用防火墙分隔\n，\n防火墙上的连通门应为甲级防火\n门或耐火极限不低于\n3.00h\n的防火卷帘门。\n3.3\n民用建筑\n3.3.1\n除裙房与相邻建筑的防火间距可按单、多层建筑确定外，建筑高度大于\n100m\n的民用建筑与相邻建筑的防火间距应符合下列规定：\n1\n与高层民用建筑的防火间距不应小于\n13m\n；\n2\n与一、二级耐火等级单、多层民用建筑的防火间距不应小于\n9m\n；\n3\n与三级耐火等级单、多层民用建筑的防火间距不应小于\n11m\n；\n4\n与四级耐火等级单\n、\n多层民用建筑和木结构民用建筑的防火间距不应小\n于\n14m\n。\n3.3.2\n相邻两座通过连廊\n、\n天桥或下部建筑物等连接的建筑\n，\n防火间距应按照两\n座独立建筑确定。\n条文说明\n3.3.1\n本条规定了建筑高度大于\n100m\n的民用建筑与相邻各类民用建筑之间的最\n小防火间距。\n建筑高度大于\n100m\n的民用建筑在发生火灾后\n，\n建筑周边需要较开阔的场地\n以保证灭火救援和人员疏散的需要\n。\n除建筑高度大于\n100m\n的民用建筑外\n，\n其他民\n用建筑之间\n、\n其他民用建筑与工业建筑等建筑之间的防火间距\n，\n应根据建筑耐火\n等级、建筑高度和火灾危险性等因素，按照本规范第\n3.1.2\n条规定的原则和性能\n要求及国家现行相关技术标准的要求确定。", "3.3.2\n本条规定了利用连廊\n、\n天桥等连接的两座民用建筑之间的防火间距确定原\n则。\n连接两座民用建筑的连廊\n、\n天桥应仅具有人员通行的功能\n，\n包括敞开\n、\n半\n敞开\n、\n封闭的连廊和天桥\n。\n通过下部建筑物连接的建筑具有共同的裙楼\n，\n而上部\n的塔楼各自独立。\n3.4\n消防车道与消防车登高操作场地\n3.4.1\n工业与民用建筑周围\n、\n工厂厂区内\n、\n仓库库区内\n、\n城市轨道交通的车辆基\n地内\n、\n其他地下工程的地面出入口附近\n，\n均应设置可通行消防车并与外部公路或\n街道连通的道路。\n3.4.2\n下列建筑应至少沿建筑的两条长边设置消防车道：\n1\n高层厂房，占地面积大于\n3000m\n²\n的单、多层甲、乙、丙类厂房；\n2\n占地面积大于\n1500m\n²\n的乙、丙类仓库；\n3\n飞机库。\n3.4.3\n除受环境地理条件限制只能设置\n1\n条消防车道的公共建筑外，其他高层公\n共建筑和占地面积大于\n3000m\n²\n的其他单\n、\n多层公共建筑应至少沿建筑的两条长边\n设置消防车道\n。\n住宅建筑应至少沿建筑的一条长边设置消防车道\n。\n当建筑仅设置\n1\n条消防车道时，该消防车道应位于建筑的消防车登高操作场地一侧。\n3.4.4\n供消防车取水的天然水源和消防水池应设置消防车道\n，\n天然水源和消防水\n池的最低水位应满足消防车可靠取水的要求。\n3.4.5\n消防车道或兼作消防车道的道路应符合下列规定：\n1\n道路的净宽度和净空高度应满足消防车安全、快速通行的要求；\n2\n转弯半径应满足消防车转弯的要求；", "3\n路面及其下面的建筑结构\n、\n管道\n、\n管沟等\n，\n应满足承受消防车满载时压\n力的要求；\n4\n坡度应满足消防车满载时正常通行的要求，且不应大于\n10%\n，兼作消防\n救援场地的消防车道，坡度尚应满足消防车停靠和消防救援作业的要求；\n5\n消防车道与建筑外墙的水平距离应满足消防车安全通行的要求\n，\n位于建\n筑消防扑救面一侧兼作消防救援场地的消防车道应满足消防救援作业的要求；\n6\n长度大于\n40m\n的尽头式消防车道应设置满足消防车回转要求的场地或道\n路；\n7\n消防车道与建筑消防扑救面之间不应有妨碍消防车操作的障碍物\n，\n不应\n有影响消防车安全作业的架空高压电线。\n3.4.6\n高层建筑应至少沿其一条长边设置消防车登高操作场地\n。\n未连续布置的消\n防车登高操作场地\n，\n应保证消防车的救援作业范围能覆盖该建筑的全部消防扑救\n面。\n3.4.7\n消防车登高操作场地应符合下列规定：\n1\n场地与建筑之间不应有进深大于\n4m\n的裙房及其他妨碍消防车操作的障\n碍物或影响消防车作业的架空高压电线；\n2\n场地及其下面的建筑结构\n、\n管道\n、\n管沟等应满足承受消防车满载时压力\n的要求；\n3\n场地的坡度应满足消防车安全停靠和消防救援作业的要求。\n条文说明\n3.4.1\n本条规定了建筑和厂区、库区等设置消防车道的基本要求。\n任何一座建筑周围均应提供保障消防车接近并能够展开消防救援的场地\n条件\n。\n供消防车通行或扑救的道路或场地\n，\n可以利用城镇市政道路\n，\n厂区\n、\n库区\n和乡村内的其他道路\n，\n以及公共用地等\n。\n工厂厂区或仓库库区以及大型车辆基地", "内需要设置连接各建筑物消防车道且与外部道路连通的道路\n，\n以保证消防车快速\n到达火场。\n3.4.2\n、\n3.4.3\n这两条规定了应至少沿建筑的两条长边设置消防车道的建筑范围\n以及设置\n1\n条消防车道的条件。其他建筑可以根据实际情况，从满足灭火救援需\n要出发\n，\n按照国家现行相关技术标准的要求设置消防车道或满足消防车通行要求\n的道路。\n3.4.4\n本条规定了消防水源周围的消防车道设置要求\n，\n以保障消防车安全取水和\n有效利用水源。\n规划和设计用于供消防车取水的消防水池\n、\n天然水源\n（\n包括江河湖泊\n、\n水\n渠\n、\n水库\n、\n水塘\n、\n水井等\n）\n，\n均要设置便于消防车接近并安全取水的道路和场地。\n水源的最低水位应满足消防车有效吸水高度的要求。\n3.4.5\n本条规定了用于消防车通行的道路的基本性能要求。\n特殊消防车通行道路的要求及本条未明确的消防车道的其他性能要求\n，\n应\n符合国家现行相关技术标准的规定和当地消防救援机构的要求。\n用于通行消防车的道路的净宽度\n、\n净高度\n、\n转弯半径和路面的承载能力要\n根据需要通行的消防车的基本参数确定\n，\n对于需要利用消防车道作为救援场地时，\n道路与建筑外墙的距离\n、\n扑救范围内的空间还应满足方便消防车安全救援作业的\n要求。\n3.4.6\n本条规定了高层工业与民用建筑设置消防车登高操作地的基本要求。\n任何建筑在建设时均应充分考虑消防车到场开展消防救援的需要\n，\n使建筑\n周围具有必要的开阔场地\n，\n具备与建筑高度\n、\n规模和火灾危险性相适应的消防救\n援条件\n。\n在建筑使用时\n，\n要保证这些场地不会被占用\n。\n消防车登高操作场地对于\n保障消防车到场后迅速对高层建筑展开消防救援行动发挥重要作用\n，\n其布置应结\n合建筑的外形和立面、建筑的高度等情况确定。\n3.4.7\n本条规定了消防车登高救援场地的基本性能要求。", "有关消防车登高救援场地的其他性能要求\n，\n可以根据国家现行相关技术标\n准的规定确定\n。\n当消防车登高操作场地利用建筑屋顶或高架桥等场地时\n，\n应注意\n校核其下部承重结构的承载力，并设置保障消防车对建筑实施灭火救援的设施。\n4\n建筑平面布置与防火分隔\n4.1\n一般规定\n4.2\n工业建筑\n4.3\n民用建筑\n4.4\n其他工程\n4.1\n一般规定\n4.1.1\n建筑的平面布置应便于建筑发生火灾时的人员疏散和避难\n，\n有利于减小火\n灾危害\n、\n控制火势和烟气蔓延\n。\n同一建筑内的不同使用功能区域之间应进行防火\n分隔。\n4.1.2\n工业与民用建筑\n、\n地铁车站\n、\n平时使用的人民防空工程应综合其高度\n（\n埋\n深\n）\n、\n使用功能和火灾危险性等因素\n，\n根据有利于消防救援\n、\n控制火灾及降低火\n灾危害的原则划分防火分区。防火分区的划分应符合下列规定：\n1\n建筑内横向应采用防火墙等划分防火分区，且防火分隔应保证火灾不\n会蔓延至相邻防火分区；\n2\n建筑内竖向按自然楼层划分防火分区时，除允许设置敞开楼梯间的建\n筑外\n，\n防火分区的建筑面积应按上\n、\n下楼层中在火灾时未封闭的开口所连通区域", "的建筑面积之和计算；\n3\n高层建筑主体与裙房之间未采用防火墙和甲级防火门分隔时\n，\n裙房的防\n火分区应按高层建筑主体的相应要求划分；\n4\n除建筑内游泳池、消防水池等的水面、冰面或雪面面积，射击场的靶\n道面积\n，\n污水沉降池面积\n，\n开敞式的外走廊或阳台面积等可不计入防火分区的建\n筑面积外，其他建筑面积均应计入所在防火分区的建筑面积。\n4.1.3\n下列场所应采用防火门、防火窗、耐火极限不低于\n2.00h\n的防火隔墙和耐\n火极限不低于\n1.00h\n的楼板与其他区域分隔：\n1\n住宅建筑中的汽车库和锅炉房；\n2\n除居住建筑中的套内自用厨房可不分隔外，建筑内的厨房；\n3\n医疗建筑中的手术室或手术部\n、\n产房\n、\n重症监护室\n、\n贵重精密医疗装备\n用房、储藏间、实验室、胶片室等；\n4\n建筑中的儿童活动场所、老年人照料设施；\n5\n除消防水泵房的防火分隔应符合本规范第\n4.1.7\n条的规定，消防控制室\n的防火分隔应符合本规范第\n4.1.8\n条的规定外，其他消防设备或器材用房。\n4.1.4\n燃油或燃气锅炉\n、\n可燃油油浸变压器\n、\n充有可燃油的高压电容器和多油开\n关\n、\n柴油发电机房等独立建造的设备用房与民用建筑贴邻时\n，\n应采用防火墙分隔，\n且不应贴邻建筑中人员密集的场所\n。\n上述设备用房附设在建筑内时\n，\n应符合下列\n规定：\n1\n当位于人员密集的场所的上一层\n、\n下一层或贴邻时\n，\n应采取防止设备用\n房的爆炸作用危及上一层、下一层或相邻场所的措施；\n2\n设备用房的疏散门应直通室外或安全出口；\n3\n设备用房应采用耐火极限不低于\n2.00h\n的防火隔墙和耐火极限不低于\n1.50h\n的不燃性楼板与其他部位分隔，防火隔墙上的门、窗应为甲级防火门、窗。\n4.1.5\n附设在建筑内的燃油或燃气锅炉房、柴油发电机房，除应符合本规范第", "4.1.4\n条的规定外，尚应符合下列规定：\n1\n常（负）压燃油或燃气锅炉房不应位于地下二层及以下，位于屋顶的\n常\n（\n负\n）\n压燃气锅炉房与通向屋面的安全出口的最小水平距离不应小于\n6m\n；\n其他\n燃油或燃气锅炉房应位于建筑首层的靠外墙部位或地下一层的靠外侧部位\n，\n不应\n贴邻消防救援专用出入口、疏散楼梯（间）或人员的主要疏散通道。\n2\n建筑内单间储油间的燃油储存量不应大于\n1m\n³\n。\n油箱的通气管设置应满\n足防火要求\n，\n油箱的下部应设置防止油品流散的设施\n。\n储油间应采用耐火极限不\n低于\n3.00h\n的防火隔墙与发电机间、锅炉间分隔。\n3\n柴油机的排烟管、柴油机房的通风管、与储油间无关的电气线路等，\n不应穿过储油间。\n4\n燃油或燃气管道在设备间内及进入建筑物前，应分别设置具有自动和\n手动关闭功能的切断阀。\n4.1.6\n附设在建筑内的可燃油油浸变压器\n、\n充有可燃油的高压电容器和多油开关\n等的设备用房，除应符合本规范第\n4.1.4\n条的规定外，尚应符合下列规定：\n1\n油浸变压器室\n、\n多油开关室\n、\n高压电容器室均应设置防止油品流散的设\n施；\n2\n变压器室应位于建筑的靠外侧部位，不应设置在地下二层及以下楼层；\n3\n变压器室之间\n、\n变压器室与配电室之间应采用防火门和耐火极限不低于\n2.00h\n的防火隔墙分隔。\n4.1.7\n消防水泵房的布置和防火分隔应符合下列规定：\n1\n单独建造的消防水泵房，耐火等级不应低于二级；\n2\n附设在建筑内的消防水泵房应采用防火门、防火窗、耐火极限不低于\n2.00h\n的防火隔墙和耐火极限不低于\n1.50h\n的楼板与其他部位分隔；\n3\n除地铁工程、水利水电工程和其他特殊工程中的地下消防水泵房可根", "据工程要求确定其设置楼层外\n，\n其他建筑中的消防水泵房不应设置在建筑的地下\n三层及以下楼层；\n4\n消防水泵房的疏散门应直通室外或安全出口；\n5\n消防水泵房的室内环境温度不应低于\n5\n℃\n；\n6\n消防水泵房应采取防水淹等的措施。\n4.1.8\n消防控制室的布置和防火分隔应符合下列规定：\n1\n单独建造的消防控制室，耐火等级不应低于二级；\n2\n附设在建筑内的消防控制室应采用防火门、防火窗、耐火极限不低于\n2.00h\n的防火隔墙和耐火极限不低于\n1.50h\n的楼板与其他部位分隔；\n3\n消防控制室应位于建筑的首层或地下一层\n，\n疏散门应直通室外或安全出\n口；\n4\n消防控制室的环境条件不应干扰或影响消防控制室内火灾报警与控制\n设备的正常运行；\n5\n消防控制室内不应敷设或穿过与消防控制室无关的管线；\n6\n消防控制室应采取防水淹、防潮、防啮齿动物等的措施。\n4.1.9\n汽车库不应与甲、乙类生产场所或库房贴邻或组合建造。\n条文说明\n4.1.1\n本条规定了建筑平面布置的基本原则。\n建筑中不同功能区域内的用途多样，不同功能或用途区域的火灾危险性、\n使用人数及人员特性各异\n。\n建筑内部应根据便于人员安全疏散与避难\n、\n有利于防\n止火灾和烟气在建筑内部蔓延扩大为原则，合理布置和分隔。\n4.1.2\n本条规定了各类工业与民用建筑\n、\n平时使用的人民防空工程\n、\n地铁车站等\n建筑划分防火分区的原则\n。\n交通隧道的车行区\n、\n地铁的区间隧道和车站轨行区可\n以不划分防火分区。", "建筑内划分防火分区主要是为了有效控制火灾和减少火灾危害\n。\n房屋建筑\n一般应利用楼板在建筑物的垂直方向按照楼层划分防火分区\n，\n利用防火墙等对建\n筑物的各个楼层在水平方向按照一定建筑面积划分防火分区\n。\n无论何种划分方式，\n均需要控制一个防火分区的建筑面积\n，\n一旦发生火灾\n，\n能使其损失和危害可以被\n社会和公众接受\n。\n影响防火分区面积及其火灾危害的主要因素有\n：\n建筑的使用功\n能、火灾危险性、重要性、设防标准和外部消防救援响应能力等。\n建筑内不能封闭的上\n、\n下楼层连通开口会破坏建筑竖向防火分区的完整性，\n需要将与这些开口连通的区域的面积叠加计算\n，\n并按照不大于相应一个防火分区\n的最大允许建筑面积要求分隔。不同建筑中每个防火分区的最大允许建筑面积，\n可以按照国家现行相关技术标准的要求确定。\n4.1.3\n本条规定了建筑内需防火分隔的基本场所。\n本条规定的场所或部位均需要采用防火隔墙与相邻场所或部位分隔\n。\n除本\n条和本规范其他条文有明确规定外的其他场所或部位的防火分隔\n，\n可以根据国家\n现行相关技术标准的规定确定。\n4.1.4\n～\n4.1.6\n这三条规定了燃油或燃气锅炉房、可燃油油浸变压器室、充有可\n燃油的高压电容器室\n、\n多油开关室\n、\n柴油发电机房等具有较高火灾危险性场所的\n基本防火要求。\n尽管锅炉房可以参照丁类厂房\n、\n油浸变压器等可以按照丙类或丁类厂房考\n虑相应的防火要求\n，\n但这些场所仍具有一定的火灾和爆炸危险性\n，\n应尽量独立建\n造且不与其他建筑贴邻\n。\n当受条件限制需与其他建筑贴邻时\n，\n需视贴邻部位的具\n体情况和这些设备房的实际火灾和爆炸危险性采用抗爆墙\n、\n防爆墙或防火墙分隔，\n并应避开会议室\n、\n多功能厅\n、\n餐厅\n、\n营业厅\n、\n教室等人员聚集的场所\n；\n当受条件\n限制需布置在建筑内时\n，\n应按本条要求采取相应的防火措施\n，\n且不允许设置在建\n筑中人员聚集的场所的上面、下面或贴邻。", "在建筑内设置的储油罐\n，\n尽管本条规定可以按照单间储油间内的总储油量\n控制其储量，但当各单间储油间的全部储油量较大时，仍需集中设置在建筑外。\n可燃油油浸变压器存在爆炸和形成流淌火蔓延的危险性\n。\n设置在建筑内的\n油浸变压器室既要做好防火分隔与流散油的收集措施\n，\n又要限制充油量大的变压\n器附设在建筑内\n。\n干式或充装其他非可燃液体的变压器火灾危险性小\n，\n但工作时\n易升温\n，\n仍存在一定的火灾危险性\n，\n应设置在专用房间内\n，\n并使之具有良好的通\n风条件或采取相应的散热措施。\n4.1.7\n、\n4.1.8\n这两条规定了消防水泵房和消防控制室的基本防火要求。\n消防控制室是建筑物内防火\n、\n灭火设施的显示\n、\n控制中心\n，\n必须确保其在\n发生火灾时不会受到火势和高温的作用而中断正常运行\n，\n不会因火灾而影响相关\n应急人员安全进出\n。\n消防水泵房是保障建筑消防供水的重要场所\n，\n需保证泵房内\n部设备在火灾延续时间内仍能正常工作\n，\n应确保水泵房内的设备和需进入泵房内\n的操作人员不会受到火灾的威胁。在平时和建筑发生火灾时，应保证消防水泵、\n消防控制室及其控制装置正常运行。\n本规范规定的\n“\n埋深\n”\n是指室内地面与室外出入口地坪的高差\n；\n“\n疏散门\n应直通室外\n”\n，\n要求进出相应房间不需要经过其他房间或使用区域就可以直接到\n达建筑外\n；\n“\n疏散门应直通安全出口\n”\n，\n要求相应房间的疏散门可以经疏散走道\n直接到达疏散楼梯间的楼层入口或直通室外的门口\n，\n不需要经过其他场所或区域。\n4.1.9\n本条规定了汽车库布置的基本要求。除本规范第\n3.1.3\n条的规定外，本条\n不严格限制汽车库与丙、丁、戊类工业建筑、民用建筑的组合或贴邻。\n4.2\n工业建筑\n4.2.1\n除特殊工艺要求外，下列场所不应设置在地下或半地下：", "1\n甲、乙类生产场所；\n2\n甲、乙类仓库；\n3\n有粉尘爆炸危险的生产场所、滤尘设备间；\n4\n邮袋库、丝麻棉毛类物质库。\n4.2.2\n厂房内不应设置宿舍\n。\n直接服务于生产的办公室\n、\n休息室等辅助用房的设\n置，应符合下列规定：\n1\n不应设置在甲、乙类厂房内；\n2\n与甲、乙类厂房贴邻的辅助用房的耐火等级不应低于二级，并应采用\n耐火极限不低于\n3.00h\n的抗爆墙与厂房中有爆炸危险的区域分隔，安全出口应独\n立设置；\n3\n设置在丙类厂房内的辅助用房应采用防火门、防火窗、耐火极限不低\n于\n2.00h\n的防火隔墙和耐火极限不低于\n1.00h\n的楼板与厂房内的其他部位分隔\n，\n并\n应设置至少\n1\n个独立的安全出口。\n4.2.3\n设置在厂房内的甲\n、\n乙\n、\n丙类中间仓库\n，\n应采用防火墙和耐火极限不低于\n1.50h\n的不燃性楼板与其他部位分隔。\n4.2.4\n与甲\n、\n乙类厂房贴邻并供该甲\n、\n乙类厂房专用的\n10kV\n及以下的变\n（\n配\n）\n电\n站\n，\n应采用无开口的防火墙或抗爆墙一面贴邻\n，\n与乙类厂房贴邻的防火墙上的开\n口应为甲级防火窗\n。\n其他变\n（\n配\n）\n电站应设置在甲\n、\n乙类厂房以及爆炸危险性区\n域外，不应与甲、乙类厂房贴邻。\n4.2.5\n甲、乙类仓库和储存丙类可燃液体的仓库应为单、多层建筑。\n4.2.6\n仓库内的防火分区或库房之间应采用防火墙分隔\n，\n甲\n、\n乙类库房内的防火\n分区或库房之间应采用无任何开口的防火墙分隔。\n4.2.7\n仓库内不应设置员工宿舍及与库房运行\n、\n管理无直接关系的其他用房\n。\n甲、\n乙类仓库内不应设置办公室\n、\n休息室等辅助用房\n，\n不应与办公室\n、\n休息室等辅助\n用房及其他场所贴邻\n。\n丙\n、\n丁类仓库内的办公室\n、\n休息室等辅助用房\n，\n应采用防", "火门\n、\n防火窗\n、\n耐火极限不低于\n2.00h\n的防火隔墙和耐火极限不低于\n1.00h\n的楼板\n与其他部位分隔，并应设置独立的安全出口。\n4.2.8\n使用和生产甲\n、\n乙\n、\n丙类液体的场所中\n，\n管\n、\n沟不应与相邻建筑或场所的\n管、沟相通，下水道应采取防止含可燃液体的污水流入的措施。\n条文说明\n4.2.1\n本条规定限制了在地下或半地下设置甲\n、\n乙类工业场所\n，\n以控制和减少爆\n炸危险性生产和储存场所的火灾与爆炸危害\n。\n这些场所包括氧气等本身不具备爆\n炸危险性的助燃气体生产与储存场所\n。\n“\n特殊工艺要求\n”\n，\n主要是指在生产装置\n或设备因工艺需要必须布置在地下或半地下的情形\n，\n如不这样做将无法满足正常\n生产需要，但应经专项论证确定相应的防火技术措施和要求。本条第\n2\n款主要指\n有粉尘爆炸危险生产场所的滤尘设备间。\n4.2.2\n本条规定了在生产厂房内布置其他非生产性场所的基本防火要求。\n宿舍是服务于员工的生活保障性用房\n，\n不属于必须在厂房内设置的辅助性\n生产用房，不应设置在厂房内。\n甲\n、\n乙类厂房生产过程的火灾危险性大\n，\n大多以爆炸为主\n，\n且爆炸产生的\n冲击波危害性大\n，\n应严格控制在此类建筑内设置非必须的生产性辅助用房\n。\n这些\n用房确因条件限制需要贴邻设置时，应采用能够抵御相应爆炸作用的墙体分隔。\n抗爆墙的抗爆和耐火性能应综合考虑生产部位可能产生的爆炸超压值\n、\n泄压面积\n大小等因素确定。\n4.2.3\n本条规定了厂房内设置甲\n、\n乙\n、\n丙类中间仓库的基本防火要求\n，\n以防止火\n灾危险性大的甲\n、\n乙\n、\n丙类库房发生火灾或爆炸事故对生产厂房及生产过程造成\n更大破坏。", "本条规定中的\n“\n中间仓库\n”\n是为满足厂房内正常连续生产需要\n，\n在厂房内\n存放原材料或连接上下工序的半成品、辅助材料及成品的周转库房。\n中间仓库的面积\n、\n耐火等级等其他设置要求\n，\n可以按照国家现行相关技术\n标准的规定确定。\n4.2.4\n本条规定了服务于甲、乙类厂房的变（配）电站布置的基本防火要求。\n本条规定主要为防止变\n（\n配\n）\n电站火灾引发相邻的甲\n、\n乙类生产厂房产生\n更大的次生灾害。专门服务于相邻甲、乙类厂房的\n10kV\n及以下的变（配）电站，\n允许在甲类厂房外一面贴邻厂房建造\n，\n但防火墙上不允许有任何开口\n；\n对于乙类\n厂房\n，\n允许在该防火墙上设置便于观察设备\n、\n仪表运转等情况的甲级防火窗\n，\n不\n允许设置连通门及其他开口\n。\n其他规模的变\n（\n配\n）\n电站均应在甲\n、\n乙类厂房外独\n立建造，且防火间距应符合本规范及国家现行相关技术标准的规定。\n4.2.5\n本条规定限制了甲\n、\n乙类物品和丙类可燃液体仓库的层数和建筑高度\n，\n以\n便开展灭火救援和降低火灾或爆炸危害。\n4.2.6\n本条规定了各类仓库中防火分区之间防火分隔的基本要求\n，\n以提高防火分\n隔的可靠性，有效控制火灾的蔓延。\n在丙\n、\n丁\n、\n戊类仓库内\n，\n不限制在防火分区之间的防火墙上设置满足内部\n物流和人员通行等需要的开口\n，\n但要严格限制开口的大小和数量\n，\n且这些开口应\n尽量采用防火门分隔，以确保防火分区之间防火分隔的有效性和可靠性。\n4.2.7\n本条规定了在库房内布置其他仓储辅助用房的基本防火要求\n。\n允许在仓库\n建筑内设置的办公室和休息室等辅助用房应是为方便日常管理必需的用房\n，\n如监\n控室、出入库管理室、工作人员临时休息室、卫生间等。\n服务于甲\n、\n乙类仓库的办公室与休息室等辅助用房\n，\n应在甲\n、\n乙类仓库外\n独立设置\n。\n服务于丙\n、\n丁类仓库的办公室与休息室等辅助用房\n，\n应与储存物品的\n库房或区域完全分隔\n，\n并应设置直通室外的独立安全出口\n，\n相互间的连通门应为\n甲级或乙级防火门。防火门的耐火性能要求见本规范第\n6.4\n节。", "4.2.8\n本条规定主要针对存在可燃液体流散的场所\n，\n以防止流散的可燃液体将火\n灾和爆炸危险性经管沟流入或传导至相邻建筑或场所\n，\n防止可燃液体经下水道进\n入市政污水处理系统或自然水体，避免留下火灾隐患、污染环境。\n4.3\n民用建筑\n4.3.1\n民用建筑内不应设置经营、存放或使用甲、乙类火灾危险性物品的商店、\n作坊或储藏间等\n。\n民用建筑内除可设置为满足建筑使用功能的附属库房外\n，\n不应\n设置生产场所或其他库房，不应与工业建筑组合建造。\n4.3.2\n住宅与非住宅功能合建的建筑应符合下列规定：\n1\n除汽车库的疏散出口外，住宅部分与非住宅部分之间应采用耐火极限\n不低于\n2.00h\n，\n且无开口的防火隔墙和耐火极限不低于\n2.00h\n的不燃性楼板完全分\n隔。\n2\n住宅部分与非住宅部分的安全出口和疏散楼梯应分别独立设置。\n3\n为住宅服务的地上车库应设置独立的安全出口或疏散楼梯\n，\n地下车库的\n疏散楼梯间应按本规范第\n7.1.10\n条的规定分隔。\n4\n住宅与商业设施合建的建筑按照住宅建筑的防火要求建造的\n，\n应符合下\n列规定：\n1\n）商业设施中每个独立单元之间应采用耐火极限不低于\n2.00h\n且无\n开口的防火隔墙分隔；\n2\n）\n每个独立单元的层数不应大于\n2\n层\n，\n且\n2\n层的总建筑面积不应大于\n300\n㎡；\n3\n）\n每个独立单元中建筑面积大于\n200\n㎡的任一楼层均应设置至少\n2\n个\n疏散出口。", "4.3.3\n商店营业厅、公共展览厅等的布置应符合下列规定：\n1\n对于一、二级耐火等级建筑，应布置在地下二层及以上的楼层；\n2\n对于三级耐火等级建筑，应布置在首层或二层；\n3\n对于四级耐火等级建筑，应布置在首层。\n4.3.4\n儿童活动场所的布置应符合下列规定：\n1\n不应布置在地下或半地下；\n2\n对于一、二级耐火等级建筑，应布置在首层、二层或三层；\n3\n对于三级耐火等级建筑，应布置在首层或二层；\n4\n对于四级耐火等级建筑，应布置在首层。\n4.3.5\n老年人照料设施的布置应符合下列规定：\n1\n对于一\n、\n二级耐火等级建筑\n，\n不应布置在楼地面设计标高大于\n54m\n的楼\n层上；\n2\n对于三级耐火等级建筑，应布置在首层或二层；\n3\n居室和休息室不应布置在地下或半地下；\n4\n老年人公共活动用房\n、\n康复与医疗用房\n，\n应布置在地下一层及以上楼层，\n当布置在半地下或地下一层\n、\n地上四层及以上楼层时\n，\n每个房间的建筑面积不应\n大于\n200\n㎡且使用人数不应大于\n30\n人。\n4.3.6\n医疗建筑中住院病房的布置和分隔应符合下列规定：\n1\n不应布置在地下或半地下；\n2\n对于三级耐火等级建筑，应布置在首层或二层；\n3\n建筑内相邻护理单元之间应采用耐火极限不低于\n2.00h\n的防火隔墙和甲\n级防火门分隔。\n4.3.7\n歌舞娱乐放映游艺场所的布置和分隔应符合下列规定：", "1\n应布置在地下一层及以上且埋深不大于\n10m\n的楼层；\n2\n当布置在地下一层或地上四层及以上楼层时，每个房间的建筑面积不\n应大于\n200\n㎡；\n3\n房间之间应采用耐火极限不低于\n2.00h\n的防火隔墙分隔；\n4\n与建筑的其他部位之间应采用防火门、耐火极限不低于\n2.00h\n的防火隔\n墙和耐火极限不低于\n1.00h\n的不燃性楼板分隔。\n4.3.8\nI\n级木结构建筑中的下列场所应布置在首层、二层或三层：\n1\n商店营业厅、公共展览厅等；\n2\n儿童活动场所、老年人照料设施；\n3\n医疗建筑中的住院病房；\n4\n歌舞娱乐放映游艺场所。\n4.3.9\nⅡ\n级木结构建筑中的下列场所应布置在首层或二层：\n1\n商店营业厅、公共展览厅等；\n2\n儿童活动场所、老年人照料设施；\n3\n医疗建筑中的住院病房。\n4.3.10\nⅢ\n级木结构建筑中的下列场所应布置在首层：\n1\n商店营业厅、公共展览厅等；\n2\n儿童活动场所。\n4.3.11\n燃气调压用房、瓶装液化石油气瓶组用房应独立建造，不应与居住建筑、\n人员密集的场所及其他高层民用建筑贴邻\n；\n贴邻其他民用建筑的\n，\n应采用防火墙\n分隔，门、窗应向室外开启。瓶装液化石油气瓶组用房应符合下列规定：\n1\n当与所服务建筑贴邻布置时，液化石油气瓶组的总容积不应大于\n1m\n³\n，\n并应采用自然气化方式供气；\n2\n瓶组用房的总出气管道上应设置紧急事故自动切断阀；\n3\n瓶组用房内应设置可燃气体探测报警装置。", "4.3.12\n建筑内使用天然气的部位应便于通风和防爆泄压。\n4.3.13\n四级生物安全实验室应独立划分防火分区，或与三级生物安全实验室共\n用一个防火分区。\n4.3.14\n交通车站、码头和机场的候车（船、机）建筑乘客公共区、交通换乘区\n和通道的布置应符合下列规定：\n1\n不应设置公共娱乐、演艺或经营性住宿等场所；\n2\n乘客通行的区域内不应设置商业设施\n，\n用于防火隔离的区域内不应布置\n任何可燃物体；\n3\n商业设施内不应使用明火。\n4.3.15\n一、二级耐火等级建筑内的商店营业厅，当设置自动灭火系统和火灾自\n动报警系统并采用不燃或难燃装修材料时\n，\n每个防火分区的最大允许建筑面积应\n符合下列规定：\n1\n设置在高层建筑内时，不应大于\n4000\n㎡；\n2\n设置在单层建筑内或仅设置在多层建筑的首层时，不应大于\n10000\n㎡；\n3\n设置在地下或半地下时，不应大于\n2000\n㎡。\n4.3.16\n除有特殊要求的建筑、木结构建筑和附建于民用建筑中的汽车库外，其\n他公共建筑中每个防火分区的最大允许建筑面积应符合下列规定：\n1\n对于高层建筑，不应大于\n1500\n㎡。\n2\n对于一、二级耐火等级的单、多层建筑，不应大于\n2500\n㎡；对于三级\n耐火等级的单\n、\n多层建筑\n，\n不应大于\n1200\n㎡\n；\n对于四级耐火等级的单\n、\n多层建筑，\n不应大于\n600\n㎡。\n3\n对于地下设备房，不应大于\n1000\n㎡；对于地下其他区域，不应大于\n500\n㎡。\n4\n当防火分区全部设置自动灭火系统时\n，\n上述面积可以增加\n1.0\n倍\n；\n当局\n部设置自动灭火系统时，可按该局部区域建筑面积的\n1/2\n计入所在防火分区的总", "建筑面积。\n4.3.17\n总建筑面积大于\n20000\n㎡的地下或半地下商店\n，\n应分隔为多个建筑面积不\n大于\n20000\n㎡的区域且防火分隔措施应可靠、有效。\n条文说明\n4.3.1\n本条规定民用建筑不允许与仓库、生产场所组合建造，不允许设置经营、\n制作与储存甲、乙类火灾危险性物品的场所，以减少火灾危害。\n本条规定不包括独立设置并经营\n、\n存放或使用甲\n、\n乙类火灾危险性物品的\n建筑，不包括直接为民用建筑使用功能服务，在整座建筑中所占面积比例较小，\n且内部采取了一定防火分隔措施的库房\n，\n如建筑中的自用物品暂存库房\n、\n档案室\n和资料室等附属库房。\n4.3.2\n本条规定了住宅与商业设施等其他非住宅功能组合建造时的防火分隔与\n布置要求。\n住宅建筑的设防标准与其他民用建筑有一定差别\n，\n一般要求住宅建筑独立\n建造。当住宅与商业设施、办公或其他非住宅功能场所组合在同一座建筑内时，\n需在水平方向和竖向采取防火分隔措施相互分隔\n，\n并使各自的疏散设施独立\n、\n互\n不连通。\n本条规定的\n“\n商业设施\n”\n包括各类经营性商业场所\n。\n住宅与不符合本条第\n4\n款规定的商业设施或其他非住宅功能合建时，除应符合本条规定外，不同功能\n部分的设防标准应分别按照各自的建筑高度确定\n，\n并应符合现行国家标准\n《\n建筑\n设计防火规范》\nGB\n50016\n等标准的规定。\n4.3.3\n～\n4.3.7\n这五条分别规定了商店营业厅和公共展览厅等人员聚集的场所、\n儿童活动场所\n、\n老年人照料设施\n、\n医疗建筑中住院病房和歌舞娱乐放映游艺场所\n布置在除木结构建筑外的其他结构类型建筑内的楼层位置要求\n，\n以保证人员疏散\n安全和便于消防救援。", "本规范规定的\n“\n儿童活动场所\n”\n是指供\n12\n周岁及以下婴幼儿和少儿活动的\n场所\n，\n包括幼儿园\n、\n托儿所中供婴幼儿生活和活动的房间\n，\n设置在建筑内的儿童\n游乐厅\n、\n儿童乐园\n、\n儿童培训班\n、\n早教中心等儿童游乐\n、\n学习和培训等活动的场\n所\n，\n不包括小学学校的教室等教学场所\n。\n有关幼儿园\n、\n托儿所中的婴幼儿用房的\n布置楼层位置要求，还需根据国家现行相关技术标准的规定确定。\n本规范规定的\n“\n老年人照料设施\n”\n是指床位总数或可容纳老年人总数大于\n或等于\n20\n床\n（\n人\n）\n，\n为老年人提供集中照料服务的公共建筑\n，\n包括老年人全日照\n料设施和老年人日间照料设施\n，\n不包括其他专供老年人使用\n、\n非集中照料的设施\n或场所\n。\n老年人照料设施中的\n“\n老年人公共活动用房\n”\n是指用于老年人集中休闲、\n娱乐\n、\n健身等用途的房间\n，\n如公共休息室\n、\n阅览或网络室\n、\n棋牌室\n、\n书画室\n、\n健\n身房\n、\n教室\n、\n公共餐厅等\n；\n“\n康复与医疗用房\n”\n是指用于老年人诊疗与护理\n、\n康\n复治疗等用途的房间或场所。\n本规范规定的\n“\n歌舞娱乐放映游艺场所\n”\n包括歌厅\n、\n舞厅\n、\n录像厅\n、\n夜总\n会\n、\n卡拉\nOK\n厅和具有卡拉\nOK\n功能的餐厅或包房\n、\n各类游艺厅\n、\n桑拿浴室的休息室\n和具有桑拿服务功能的客房、网吧等场所，不包括电影院和剧场的观众厅。\n4.3.8\n～\n4.3.10\n这三条规定了商店营业厅\n、\n公共展览厅\n、\n儿童活动场所\n、\n老年人\n照料设施\n、\n医疗建筑中住院病房\n、\n歌舞娱乐放映游艺场所布置在不同耐火等级木\n结构建筑内的楼层位置要求\n。\n有关规定是根据不同耐火等级木结构建筑的结构形\n式和耐火性能\n，\n分别参照二级\n、\n三级\n、\n四级耐火等级其他结构类型建筑的要求确\n定的。\n4.3.11\n本条规定了燃气调压用房和瓶装液化石油气瓶组用房布置的基本防火要\n求。\n燃气调压用房和瓶装液化石油气瓶组用房属于散发可燃气体的甲类火灾\n危险性场所\n，\n应按照甲类生产或储存场所的相关要求设置在独立的建筑内\n，\n不应\n设置在其他建筑内\n，\n并采取相应的防爆与泄压措施和严格的防火分隔措施\n。\n其他", "防火要求应符合现行国家相关技术标准的规定\n，\n并按照国家现行相关技术标准落\n实相应的防火和防爆措施。\n4.3.12\n本条规定了在建筑内使用燃气部位的布置要求。\n可燃气体使用场所要防止燃气泄漏所产生的危害\n，\n应通过合理的布置保证\n其具有良好的直接对外的通风和泄压条件，防止可燃气体、蒸气在建筑内积聚，\n避免对相邻区域产生更大的危害，并要便于事故处理和消防救援。\n4.3.13\n生物安全实验室根据实验室所处理对象的生物危险程度和采取的防护措\n施划分为\n4\n级，其中一级对生物安全隔离的要求最低，四级最高。本条规定了四\n级生物安全实验室内防火分区的划分要求\n，\n其他等级生物安全实验室内的防火分\n区划分可以按照国家现行相关技术标准的规定确定。\n4.3.14\n本条规定了交通车站、码头和机场的候车（船、机）建筑的乘客公共区、\n交通换乘区或通道的布置与防火分隔要求。\n交通设施中的公共区是在建筑内向乘客开放并供乘客使用的区域\n，\n包括进\n站和出站集散厅\n、\n候车厅\n（\n室\n）\n、\n售票处\n（\n厅\n）\n、\n行李和包裹托取处\n（\n厅\n）\n、\n旅\n客服务设施（问讯、邮电、商业、卫生）等。\n4.3.15\n本条明确了商店营业厅设置在一、二级耐火等级单层、多层和高层建筑\n内时的防火分区最大允许建筑面积。\n当商店营业厅仅设置在多层建筑\n（\n包括与高层建筑主体采用防火墙分隔的\n裙房\n）\n的首层\n，\n其他楼层用于火灾危险性较营业厅小的其他用途\n，\n或所在建筑本\n身为单层建筑\n，\n营业厅与其他功能区域划分为不同的防火分区\n，\n并设置各自独立\n的疏散设施时，一个防火分区的最大建筑面积可以为\n10000\n㎡。当商店营业厅同\n时设置在多层建筑的首层及其他楼层时\n，\n防火分区应按照本规范第\n4.3.16\n条的规\n定确定。\n当在商店营业厅内设置餐饮场所时\n，\n防火分区的建筑面积应视餐饮场所的\n经营方式等，按照商店营业厅或民用建筑中其他功能的防火分区要求划分。", "本条规定的条件应注意与现行国家标准\n《\n建筑内部装修设计防火规范\n》\nGB\n50222\n有关允许降低装修材料燃烧性能的要求的关系。当按本条要求划分防火分\n区且按照现行国家标准《建筑内部装修设计防火规范》\nGB\n50222\n的要求允许内部\n装修材料的燃烧性能降低时\n，\n商店营业厅内装修材料的燃烧性能仍要符合本条的\n要求。\n4.3.16\n本条规定了其他各类公共建筑中每个防火分区的最大允许建筑面积要求。\n在建筑中应合理划分防火分区\n，\n以有利于灭火救援\n、\n减少火灾损失\n。\n有关\n设置自动灭火系统的防火分区建筑面积可以增加的规定\n，\n考虑了主动防火与被动\n防火之间的相互补偿。\n4.3.17\n本条针对总建筑面积大于\n20000\n㎡的地下\n、\n半地下商店\n，\n要求采取较防火\n分区更严格的防火分隔措施\n，\n以减小实际工程中地下商店规模越建越大\n，\n并采用\n非实体防火墙分隔带来的巨大火灾风险。\n本条规定的\n“\n总建筑面积\n”\n包括营业厅的建筑面积\n、\n配套商品储存库房的\n建筑面积及设备房等其他为商店正常运行配套服务场所的建筑面积\n，\n不包括相邻\n布置的汽车库或独立分区的设备用房的建筑面积。分隔总建筑面积大于\n20000\n㎡\n的商店的可靠\n、\n有效措施及其具体要求\n，\n可以按照国家现行相关技术标准的规定\n确定。\n4.4\n其他工程\n4.4.1\n地铁车站的公共区与设备区之间应采取防火分隔措施\n，\n车站内的商业设施\n和非地铁功能设施的布置应符合下列规定：\n1\n公共区内不应设置公共娱乐场所；", "2\n在站厅的乘客疏散区\n、\n站台层\n、\n出入口通道和其他用于乘客疏散的专用\n通道内，不应布置商业设施或非地铁功能设施；\n3\n站厅公共区内的商业设施不应经营或储存甲、乙类火灾危险性的物品，\n不应储存可燃性液体类物品。\n4.4.2\n地铁车站的站厅\n、\n站台\n、\n出入口通道\n、\n换乘通道\n、\n换乘厅与非地铁功能设\n施之间应采取防火分隔措施。\n4.4.3\n地铁工程中的下列场所应分别独立设置\n，\n并应采用防火门\n（\n窗\n）\n、\n耐火极\n限不低于\n2.00h\n的防火隔墙和耐火极限不低于\n1.50h\n的楼板与其他部位分隔：\n1\n车站控制室\n（\n含防灾报警设备室\n）\n、\n车辆基地控制室\n（\n含防灾报警设备\n室）、环控电控室、站台门控制室；\n2\n变电站、配电室、通信及信号机房；\n3\n固定灭火装置设备室、消防水泵房；\n4\n废水泵房、通风机房、蓄电池室；\n5\n车站和车辆基地内火灾时需继续运行的其他房间。\n4.4.4\n在地铁车辆基地建筑的上部建造其他功能的建筑时\n，\n车辆基地建筑与其他\n功能的建筑之间应采用耐火极限不低于\n3.00h\n的楼板分隔，车辆基地建筑中承重\n的柱、梁和墙体的耐火极限均不应低于\n3.00h\n，楼板的耐火极限不应低于\n2.00h\n。\n4.4.5\n交通隧道内的变电站\n、\n管廊\n、\n专用疏散通道\n、\n通风机房及其他辅助用房等，\n应采用耐火极限不低于\n2.00h\n的防火隔墙等与车行隧道分隔。\n条文说明\n4.4.1\n、\n4.4.2\n这两条规定了地铁车站内配套商业设施、非地铁功能设施布置的\n基本防火要求。\n本规范既考虑了公众出行和生活的方便\n，\n也注意到地铁车站公共区为人员\n聚集的场所和火灾风险性高的情况，必须严格控制非地铁车站功能设施的布置。\n有关配套商业设施\n、\n非地铁功能设施布置的其他防火要求及车站公共区与设备区、", "非地铁功能设施的连通方式和具体防火分隔要求\n，\n可以按照现行国家标准\n《\n地铁\n设计防火标准》\nGB\n51298\n等标准的规定确定。\n地铁车站内不同功能区域与非地铁功能设施之间应采取防火分隔措施\n。\n从\n站台层到站厅层穿越非地铁功能场所的楼梯或扶梯及设置在站厅公共区非付费\n区内联系非地铁功能场所的通道\n、\n开口\n、\n楼梯或扶梯\n，\n与所联系空间分别处于不\n同的防火分区和功能区\n，\n要采用防火墙或与防火墙防火性能等效的措施分隔\n，\n以\n保证不同功能区各自的消防安全。\n4.4.3\n本条规定了地铁工程中重要用房的布置与防火分隔要求\n。\n本条规定的地铁\n工程中的场所均应为火灾时需要继续运行的房间。\n车站控制室\n、\n重要电气设备用房以及火灾时仍需运作的房间\n，\n对确保地铁\n安全\n、\n正常运行和在故障或发生火灾时顺利展开消防救援行动至关重要\n，\n应分别\n单独设置\n，\n以确保这些部位不会受到其他区域火灾的影响\n，\n防止变电所和配电室\n等一些火灾危险性较高的部位在发生火灾时影响到车站公共区等区域的安全。\n4.4.4\n本条规定了在车辆基地建筑的上部建造其他功能建筑时的防火分隔要求，\n以既充分利用土地资源\n，\n又保障消防安全\n。\n车辆基地通常占地面积大\n，\n车辆基地\n的建筑主要为存放、检修和维护地铁车辆服务，火灾危险性大部分较低。\n4.4.5\n公路隧道和城市交通隧道的变电站\n、\n管廊\n、\n专用疏散通道\n、\n通风机房等辅\n助用房是保障隧道日常运行和消防救援的重要设施\n。\n当这些辅助用房和疏散通道\n设置在隧道内时\n，\n要采取相应的防火分隔措施与车行隧道分隔\n，\n以减小对隧道安\n全运行的影响，以及隧道内发生火灾时对这些房间或区域的影响。\n5\n建筑结构耐火", "5.1\n一般规定\n5.2\n工业建筑\n5.3\n民用建筑\n5.4\n其他工程\n5.1\n一般规定\n5.1.1\n建筑的耐火等级或工程结构的耐火性能，应与其火灾危险性，建筑高度、\n使用功能和重要性，火灾扑救难度等相适应。\n5.1.2\n地下、半地下建筑（室）的耐火等级应为一级。\n5.1.3\n建筑高度大于\n100m\n的工业与民用建筑楼板的耐火极限不应低于\n2.00h\n。一\n级耐火等级工业与民用建筑的上人平屋顶，屋面板的耐火极限不应低于\n1.50h\n；\n二级耐火等级工业与民用建筑的上人平屋顶，屋面板的耐火极限不应低于\n1.00h\n。\n5.1.4\n建筑中承重的下列结构或构件应根据设计耐火极限和受力情况等进行耐\n火性能验算和防火保护设计，或采用耐火试验验证其耐火性能：\n1\n金属结构或构件；\n2\n木结构或构件；\n3\n组合结构或构件；\n4\n钢筋混凝土结构或构件。\n5.1.5\n下列汽车库的耐火等级应为一级：\n1\nⅠ\n类汽车库，\nⅠ\n类修车库；\n2\n甲、乙类物品运输车的汽车库或修车库；\n3\n其他高层汽车库。", "5.1.6\n电动汽车充电站建筑\n、\nⅡ\n类汽车库\n、\nⅡ\n类修车库\n、\n变电站的耐火等级不应\n低于二级。\n5.1.7\n裙房的耐火等级不应低于高层建筑主体的耐火等级\n。\n除可采用木结构的建\n筑外，其他建筑的耐火等级应符合本章的规定。\n条文说明\n5.1.1\n本条规定了建筑耐火的基本性能要求。\n建筑的整体耐火性能是保证建筑结构在火灾时不发生较大破坏或垮塌的\n根本，建筑结构或构件的燃烧性能和耐火极限是确定建筑整体耐火性能的基础。\n采用耐火等级对房屋建筑的耐火性能进行分级\n，\n可以更合理地确定不同类别建筑\n的防火要求\n。\n不同结构类型建筑的耐火等级分级和建筑中相应结构或构件的耐火\n性能要求\n、\n不同工程的结构耐火性能要求\n，\n可以按照现行国家标准\n《\n建筑设计防\n火规范》\nGB50016\n等标准的规定确定。\n5.1.2\n地下、半地下建筑和建筑的地下、半地下室内的火灾具有烟热难以排出，\n火场温度高\n、\n烟雾大\n，\n火灾延续时间长\n，\n疏散和扑救难度大\n，\n易造成人员伤亡或\n财产损失等特点\n，\n需要具备较高的耐火性能\n，\n以保证顺利展开救援工作\n，\n保障建\n筑结构和救援人员的安全。\n5.1.3\n本条规定了各类工业与民用建筑上人屋顶及建筑高度大于\n100m\n建筑的楼\n板应具备的最低耐火极限。\n建筑的高度越高\n，\n火灾扑救难度越大\n、\n火灾延续时间越长\n，\n对建筑自身耐\n火性能的要求越高\n。\n一些特殊建筑和建筑内的一些特殊部位的楼板\n，\n如丙类仓库、\n避难层等还需根据防火需要提高其耐火极限\n。\n建筑物的上人平屋顶可用于人员在\n火灾时临时避难\n、\n开设消防救援阵地\n，\n符合要求的上人平屋顶可作为建筑的室外\n安全地点\n。\n为确保安全\n，\n本条规定了一\n、\n二级耐火等级建筑上人平屋顶上屋面板", "的最低耐火极限\n。\n相应地\n，\n这些建筑屋顶承重构件的耐火极限也不应低于屋面板\n的耐火极限。\n5.1.4\n当前\n，\n不少建筑结构设计均未对建筑结构或构件的耐火性能进行验算或验\n证\n，\n而受试验条件等的限制\n，\n工程中大部分结构或构件的耐火性能难以完全通过\n试验直接确定\n，\n给建筑结构的消防安全带来一定隐患\n。\n因此\n，\n本条要求对各类建\n筑构件或结构进行耐火性能验算和防火保护设计\n，\n以确定其具有要求的耐火性能\n或采取相应的防火保护措施。\n5.1.5\n本条规定了大型的或火灾危险性大的汽车库、修车库的最低耐火等级。\n当这些汽车库\n、\n修车库附设在其他建筑内时\n，\n除设置在地下室外\n，\n建筑的\n耐火等级应按照一级确定\n；\n当汽车库仅设置在地下室时\n，\n建筑的地上部分的耐火\n等级仍可以根据其实际功能和建筑高度确定\n。\n本规范规定的\n“\n高层汽车库\n”\n包括\n建筑高度大于\n24m\n的汽车库、设置在距地面高度大于\n24m\n的楼层上的汽车库。\n5.1.6\n电动汽车充电站建筑和\nII\n、\nIII\n类汽车库停车数量较多，一旦遭受火灾，\n损失较大\n。\nII\n、\nIII\n类修车库有修理车位\n3\n个及以上\n，\n并配设各种辅助工作间\n，\n变\n电站起火因素较多，对保证社会正常生产、生活和商业经营等活动十分重要。\n5.1.7\n裙房与高层建筑属于同一座建筑\n，\n结构相互联系\n，\n一旦出现结构破坏将影\n响高层建筑主体的安全\n。\n因此\n，\n本条规定裙房的耐火等级不应低于高层建筑主体\n的耐火等级，且耐火等级不应低于二级。\n5.2\n工业建筑\n5.2.1\n下列工业建筑的耐火等级应为一级：\n1\n建筑高度大于\n50m\n的高层厂房；", "2\n建筑高度大于\n32m\n的高层丙类仓库，储存可燃液体的多层丙类仓库，每\n个防火分隔间建筑面积大于\n3000m\n²\n的其他多层丙类仓库；\n3\nⅠ\n类飞机库。\n5.2.2\n除本规范第\n5.2.1\n条规定的建筑外，下列工业建筑的耐火等级不应低于二\n级：\n1\n建筑面积大于\n300m\n²\n的单层甲、乙类厂房，多层甲、乙类厂房；\n2\n高架仓库；\n3\nⅡ\n、\nⅢ\n类飞机库；\n4\n使用或储存特殊贵重的机器、仪表、仪器等设备或物品的建筑；\n5\n高层厂房、高层仓库。\n5.2.3\n除本规范第\n5.2.1\n条和第\n5.2.2\n条规定的建筑外\n，\n下列工业建筑的耐火等级\n不应低于三级：\n1\n甲、乙类厂房；\n2\n单、多层丙类厂房；\n3\n多层丁类厂房；\n4\n单、多层丙类仓库；\n5\n多层丁类仓库。\n5.2.4\n丙、丁类物流建筑应符合下列规定：\n1\n建筑的耐火等级不应低于二级；\n2\n物流作业区域和辅助办公区域应分别设置独立的安全出口或疏散楼梯；\n3\n物流作业区域与辅助办公区域之间应采用耐火极限不低于\n3.00h\n的防火\n隔墙和耐火极限不低于\n2.00h\n的楼板分隔。\n条文说明", "5.2.1\n本条规定了耐火等级应为一级的厂房和仓库\n。\n本规范未明确耐火等级的厂\n房和仓房\n，\n可以按照国家现行有关技术标准的规定确定其耐火等级\n；\n当本规范的\n规定低于技术标准的要求时，还应符合相应技术标准的规定。\n5.2.2\n本条规定的厂房和仓库均为发生火灾后易造成较严重损失或后果的建筑。\n高层仓库具有储存物资集中\n、\n价值高\n、\n火灾危险性大\n、\n灭火和物资抢救困\n难等特点。高架仓库是货架高度大于\n7m\n的机械化操作或自动化控制的货架仓库，\n具有货架密集\n、\n货架间距小\n、\n货物存放高度高\n、\n储存物品数量大和疏散扑救困难\n等共同特点\n。\n特殊贵重的设备或物品是指价格昂贵\n、\n稀缺的设备\n、\n物品或影响生\n产全局或正常生活秩序的重要设施\n、\n设备\n，\n所在建筑应具有较高的耐火性能\n。\n特\n殊贵重的设备或物品主要有\n：\n价格昂贵\n、\n损失大的设备\n，\n影响工厂或地区生产全\n局或影响城市生命线供给的关键设施。\n5.2.3\n本条规定的建筑为建筑规模小，总体火灾危险性较小的建筑。\n5.2.4\n物流建筑以丙\n、\n丁类物品收发\n、\n储存\n、\n装卸\n、\n搬运\n、\n分拣\n、\n物流加工等活\n动为主\n。\n本条规定了丙\n、\n丁类物流建筑耐火和布置的防火要求\n，\n以保障物流建筑\n的消防安全。物流建筑的耐火等级除应符合本条的规定外，还应符合本规范第\n5.2.1\n条的规定。\n5.3\n民用建筑\n5.3.1\n下列民用建筑的耐火等级应为一级：\n1\n一类高层民用建筑；\n2\n二层和二层半式、多层式民用机场航站楼；\n3\nA\n类广播电影电视建筑；\n4\n四级生物安全实验室。", "5.3.2\n下列民用建筑的耐火等级不应低于二级：\n1\n二类高层民用建筑；\n2\n一层和一层半式民用机场航站楼；\n3\n总建筑面积大于\n1500m\n²\n的单、多层人员密集场所；\n4\nB\n类广播电影电视建筑；\n5\n一级普通消防站、二级普通消防站、特勤消防站、战勤保障消防站；\n6\n设置洁净手术部的建筑，三级生物安全实验室；\n7\n用于灾时避难的建筑。\n5.3.3\n除本规范第\n5.3.1\n条\n、\n第\n5.3.2\n条规定的建筑外\n，\n下列民用建筑的耐火等级\n不应低于三级：\n1\n城市和镇中心区内的民用建筑；\n2\n老年人照料设施、教学建筑、医疗建筑。\n条文说明\n5.3.1\n本条规定了民用建筑中耐火等级应为一级的基本范围。\n一类高层民用建筑发生火灾\n，\n疏散和扑救都很困难\n，\n容易造成人员伤亡或\n财产损失；\nA\n类广播电影电视建筑为服务范围、政治和社会影响大的广播影视工\n程建筑\n，\n遭受火灾将产生严重的社会影响\n。\n对这些建筑的耐火等级要求从严\n。\n四\n级生物安全实验室为生物安全最高级别的实验室\n。\n上述建筑的耐火性能应按照最\n高设防等级确定。\n5.3.2\n本条规定了耐火等级应为二级的民用建筑\n。\n这些建筑主要为发生火灾会导\n致较大人员伤亡、较大社会影响、较严重后果的建筑。\n5.3.3\n本条规定了耐火等级应为三级的民用建筑\n。\n这些建筑在通常情况下大多数\n建筑应按照二级耐火等级建造\n，\n但考虑到这些建筑的规模差异大\n，\n只规定了最低\n的耐火等级要求\n。\n建筑的耐火等级表征了建筑预防和抵御火灾的性能\n，\n对于城镇", "中心区内新建\n、\n改建和扩建的民用建筑\n，\n应通过提高建筑的耐火等级\n，\n防止因一\n座建筑发生火灾而蔓延成大规模的街区火灾。\n5.4\n其他工程\n5.4.1\n地铁工程地下出入口通道\n、\n地上控制中心建筑\n、\n地上主变电站的耐火等级\n不应低于一级。地铁的地上车站建筑的耐火等级不应低于三级。\n5.4.2\n交通隧道承重结构体的耐火性能应与其车流量\n、\n隧道封闭段长度\n、\n通行车\n辆类型和隧道的修复难度等情况相适应。\n5.4.3\n城市交通隧道的消防救援出入口的耐火等级不应低于一级\n。\n城市交通隧道\n的地面重要设备用房\n、\n运营管理中心及其他地面附属用房的耐火等级不应低于二\n级。\n条文说明\n5.4.1\n地铁的地下出入口通道是出入地铁车站的安全疏散通道\n，\n属于地下车站建\n筑的一部分\n。\n地铁控制中心是负责一条或若干条轨道交通线路平时运营和应对灾\n害的调度指挥中枢\n，\n主变电所对保证线路正常运营发挥着重要作用\n。\n这些建筑的\n耐火等级均应严格要求\n。\n地铁地上车站的耐火等级可以按照相应规模和高度的民\n用建筑确定\n，\n但作为人员聚集的公共建筑\n，\n不应低于三级或为耐火性能相当的木\n结构建筑。\n5.4.2\n交通隧道的空间狭长且相对封闭\n，\n火灾的烟热排出困难\n，\n外部消防救援受\n限\n。\n不同类型的交通隧道\n，\n通行的车辆类型\n、\n车流量有较大差别\n，\n且不同封闭段\n长度\n、\n不同位置和施工方式的隧道\n、\n交通方式等对隧道结构耐火性能的要求也不\n同\n。\n不同类别隧道结构体的耐火性能需要综合上述因素和内外部消防措施与救援", "力量\n、\n隧道的重要性\n、\n修复难度等情况确定\n，\n可以按照现行国家标准\n《\n建筑设计\n防火规范》\nGB\n50016\n等国家现行相关技术标准的规定确定。\n5.4.3\n服务于城市交通隧道的设备用房\n，\n主要包括隧道的通风与排烟机房\n、\n水泵\n房\n、\n变电站\n、\n消防设备房等\n；\n其他地面附属用房\n，\n主要包括收费站\n、\n道口检查亭\n和运营管理中心等\n。\n这些用房中的重要用房以及消防救援专用出入口\n，\n在火灾情\n况下担负着消防救援的重要作用\n，\n需确保这些用房的防火安全\n。\n其他交通隧道相\n关用房和设施的耐火等级要求\n，\n可以比照本条规定确定\n。\n设置在隧道内的设备房、\n避难间等，应按照本规范有关地下、半地下建筑的耐火等级要求确定。\n6\n建筑构造与装修\n6.1\n防火墙\n6.2\n防火隔墙与幕墙\n6.3\n竖井、管线防火和防火封堵\n6.4\n防火门、防火窗、防火卷帘和防火玻璃墙\n6.5\n建筑的内部和外部装修\n6.6\n建筑保温\n6.1\n防火墙\n6.1.1\n防火墙应直接设置在建筑的基础或具有相应耐火性能的框架\n、\n梁等承重结\n构上\n，\n并应从楼地面基层隔断至结构梁\n、\n楼板或屋面板的底面\n。\n防火墙与建筑外", "墙\n、\n屋顶相交处\n，\n防火墙上的门\n、\n窗等开口\n，\n应采取防止火灾蔓延至防火墙另一\n侧的措施。\n6.1.2\n防火墙任一侧的建筑结构或构件以及物体受火作用发生破坏或倒塌并作\n用到防火墙时，防火墙应仍能阻止火灾蔓延至防火墙的另一侧。\n6.1.3\n防火墙的耐火极限不应低于\n3.00h\n。甲、乙类厂房和甲、乙、丙类仓库内\n的防火墙，耐火极限不应低于\n4.00h\n。\n条文说明\n6.1.1\n本条规定了防火墙结构安全和构造及防火封堵的基本要求\n，\n以防止防火墙\n因其支承结构发生破坏而倒塌或失去阻止火势蔓延的作用。\n要保证防火墙在火灾时发挥作用\n，\n应确保防火墙的结构安全\n，\n相应支承框\n架的耐火极限不应低于防火墙的耐火极限。\n防火墙是否需要截断屋顶承重结构和高出屋面或凸出外墙\n，\n要根据屋面和\n外墙材料的燃烧性能而定\n，\n且对不同用途\n、\n建筑高度以及不同耐火极限的屋面板\n的建筑有所区别。\n防火墙上一般不应开口\n。\n除本规范明确不允许开口的防火墙外\n，\n其他防火\n墙上为满足建筑功能要求\n，\n必须设置的开口应采取能阻止火势和烟气蔓延的措施，\n如设置甲级防火窗、甲级防火门、防火卷帘、防火阀、防火分隔水幕等。\n6.1.2\n防火墙自身的结构安全是保证其发挥作用的基础\n，\n本条规定了防火墙的基\n本性能要求。防火墙一般为自承重墙体，符合要求的承重墙也可以用作防火墙。\n防火墙的厚度\n、\n高度\n、\n内部构造以及与周围结构之间的连接\n，\n应能保证其在任意\n一侧受到侧向压力或水平拉力作用时，均不会发生破坏或垮塌。\n6.1.3\n本条规定了防火墙的基本耐火性能要求\n。\n对于甲\n、\n乙类厂房和甲\n、\n乙\n、\n丙\n类仓库及其他火灾强度大\n、\n延续时间长的场所或建筑\n，\n应根据实际火灾危险性提\n高防火墙的耐火极限。\n6.2\n防火隔墙与幕墙", "6.2.1\n防火隔墙应从楼地面基层隔断至梁\n、\n楼板或屋面板的底面基层\n，\n防火隔墙\n上的门、窗等开口应采取防止火灾蔓延至防火隔墙另一侧的措施。\n6.2.2\n住宅分户墙\n、\n住宅单元之间的墙体\n、\n防火隔墙与建筑外墙\n、\n楼板\n、\n屋顶相\n交处，应采取防止火灾蔓延至另一侧的防火封堵措施。\n6.2.3\n建筑外墙上\n、\n下层开口之间应采取防止火灾沿外墙开口蔓延至建筑其他楼\n层内的措施。在建筑外墙上水平或竖向相邻开口之间用于防止火灾蔓延的墙体、\n隔板或防火挑檐等实体分隔结构\n，\n其耐火性能均不应低于该建筑外墙的耐火性能\n要求\n。\n住宅建筑外墙上相邻套房开口之间的水平距离或防火措施应满足防止火灾\n通过相邻开口蔓延的要求。\n6.2.4\n建筑幕墙应在每层楼板外沿处采取防止火灾通过幕墙空腔等构造竖向蔓\n延的措施。\n条文说明\n6.2.1\n本条规定了防火隔墙构造的基本要求。\n防火隔墙主要用于同一防火分区内不同用途或火灾危险性的房间之间的\n分隔\n，\n耐火极限一般低于防火墙的耐火极限要求\n。\n防火隔墙要尽量采用不燃性材\n料且不宜在墙体上设置开口\n，\n一\n、\n二级耐火等级建筑中的防火隔墙应为不燃性实\n体结构\n，\n木结构建筑和三\n、\n四级耐火等级建筑中的防火隔墙允许采用难燃性墙体。\n6.2.2\n本条规定了建筑内防火隔墙结构缝隙的防火封堵要求\n，\n以阻止火势越过防\n火隔墙蔓延。\n住宅建筑中的分户墙和单元之间的墙体是重要的防火隔墙\n，\n其他各类防火\n隔墙也是控制火灾在不同火灾危险性区域之间蔓延的主要设施\n，\n均需要确保其防\n火分隔的完整、有效。\n6.2.3\n本条规定了建筑外立面的基本防火性能要求\n，\n以防止火势通过外墙开口上\n下或横向蔓延。", "建筑外窗等外墙上的开口是火灾通过外立面蔓延的主要途径\n，\n应采取措施\n防止火势从室内通过窗口等外墙上的开口向上\n、\n向下或横蔓延\n。\n主要的防火措施\n有\n：\n设置一定高度或宽度的窗间墙\n、\n防火挑檐或防火隔板\n，\n采用防火窗或防火门\n等\n，\n少数可以采用水幕等分隔和保护\n；\n对于木结构建筑与可燃性\n、\n难燃性外墙和\n屋面外保温系统，还应采取设置防火隔离带等针对性的防火措施。\n6.2.4\n本条规定为建筑外幕墙的基本防火要求\n，\n以防止火势经外幕墙内的空腔蔓\n延。\n具有空腔结构的建筑外幕墙会导致外幕墙上下贯通\n，\n在火灾时不仅热烟和\n火焰局限在空腔内\n，\n而且易产生烟囱效应\n，\n甚至外幕墙自身燃烧并熔融滴落\n，\n使\n火势蔓延迅速扩大\n，\n扑救难度大\n。\n幕墙的防火分隔和封堵措施应根据不同幕墙构\n造和材料确定\n，\n可以按照现行国家标准\n《\n建筑防火封堵应用技术标准\n》\nGB/T\n51410\n的要求采取相应的防火封堵构造措施。\n6.3\n竖井、管线防火和防火封堵\n6.3.1\n电梯井应独立设置\n，\n电梯井内不应敷设或穿过可燃气体或甲\n、\n乙\n、\n丙类液\n体管道及与电梯运行无关的电线或电缆等。电梯层门的耐火完整性不应低于\n2.00h\n。\n6.3.2\n电气竖井\n、\n管道井\n、\n排烟或通风道\n、\n垃圾井等竖井应分别独立设置\n，\n井壁\n的耐火极限均不应低于\n1.00h\n。\n6.3.3\n除通风管道井\n、\n送风管道井\n、\n排烟管道井\n、\n必须通风的燃气管道竖井及其\n他有特殊要求的竖井可不在层间的楼板处分隔外\n，\n其他竖井应在每层楼板处采取\n防火分隔措施，且防火分隔组件的耐火性能不应低于楼板的耐火性能。", "6.3.4\n电气线路和各类管道穿过防火墙\n、\n防火隔墙\n、\n竖井井壁\n、\n建筑变形缝处和\n楼板处的孔隙应采取防火封堵措施\n。\n防火封堵组件的耐火性能不应低于防火分隔\n部位的耐火性能要求。\n6.3.5\n通风和空气调节系统的管道\n、\n防烟与排烟系统的管道穿过防火墙\n、\n防火隔\n墙\n、\n楼板\n、\n建筑变形缝处\n，\n建筑内未按防火分区独立设置的通风和空气调节系统\n中的竖向风管与每层水平风管交接的水平管段处\n，\n均应采取防止火灾通过管道蔓\n延至其他防火分隔区域的措施。\n条文说明\n6.3.1\n～\n6.3.3\n这三条规定了建筑内各类竖井的基本防火要求，以保证建筑竖向\n防火分区的有效性，防止火势通过竖井蔓延。\n建筑中的管道井\n、\n电缆井\n、\n电梯井等竖向井道是烟火竖向蔓延的通道\n，\n有\n的自身还存在一定的火灾危险性\n，\n建造时要将不同类别的竖向井道独立设置\n，\n并\n使竖井的井壁具备一定耐火极限\n。\n建筑内的每个电梯井均应各自独立设置\n，\n不允\n许敷设\n、\n穿越可燃气体和可燃液体管道\n，\n并且电梯层门应具备足够的耐火完整性\n能。\n为有效阻止火势在竖井内的蔓延\n，\n防止产生烟囱效应而加剧火势并导致快\n速蔓延至多个楼层\n，\n除不允许在层间隔断的竖井外\n，\n需在竖井的每层楼板处用相\n当于楼板耐火极限的不燃材料和防火封堵组件等分隔和封堵\n。\n防火封堵组件应能\n与相应构件或结构协同工作\n，\n具有与封堵部位构件或结构相当的耐受火焰\n、\n高温\n烟气和其他热作用的性能\n。\n不同管线在竖井内的敷设和防火要求\n，\n还需符合国家\n现行相关标准的规定。\n6.3.4\n本条规定了电线电缆\n、\n电气槽盒等及各类管道\n（\n如给水排水管道\n、\n输送可\n燃气体或可燃液体的管道、除尘管道及其他工艺管线、各类通风和防排烟管道）\n在建筑内穿越防火分隔处的防火封堵要求。", "各类建筑内敷设的各类管线在穿越防火墙\n、\n防火隔墙\n、\n防火分隔楼板处及\n其他防火分隔部位处的孔洞和缝隙\n，\n均需要采用防火封堵组件封堵\n，\n以确保防火\n分隔的有效性\n。\n各类缝隙和孔洞封堵的技术措施及要求\n，\n可以按照现行国家标准\n《建筑防火封堵应用技术标准》\nGB/T\n51410\n的规定确定。\n6.3.5\n本条规定了各类通风和排烟管道在穿越建筑内不同防火分隔处的防火分\n隔与封堵要求，以防止烟气和火势经管道蔓延到不同防火分隔区域。\n建筑内防排烟系统的风管和排烟管道\n、\n通风和空气调节系统的风管\n，\n在穿\n越防火墙\n、\n防火隔墙\n、\n防火分隔楼板处以及其他防火分隔部位处均需要设置防火\n阀等防火分隔措施\n，\n以确保防火分隔的有效性\n。\n不同通风管道在穿越墙体\n、\n楼板\n等防火分隔处的防火措施不同\n，\n具体措施及相关技术要求可按照现行国家标准《\n建筑设计防火规范》\nGB\n50016\n等标准的规定确定。\n6.4\n防火门、防火窗、防火卷帘和防火玻璃墙\n6.4.1\n防火门、防火窗应具有自动关闭的功能，在关闭后应具有烟密闭的性能。\n宿舍的居室\n、\n老年人照料设施的老年人居室\n、\n旅馆建筑的客房开向公共内走廊或\n封闭式外走廊的疏散门\n，\n应在关闭后具有烟密闭的性能\n。\n宿舍的居室\n、\n旅馆建筑\n的客房的疏散门，应具有自动关闭的功能。\n6.4.2\n下列部位的门应为甲级防火门：\n1\n设置在防火墙上的门、疏散走道在防火分区处设置的门；\n2\n设置在耐火极限要求不低于\n3.00h\n的防火隔墙上的门；\n3\n电梯间、疏散楼梯间与汽车库连通的门；\n4\n室内开向避难走道前室的门、避难间的疏散门；", "5\n多层乙类仓库和地下\n、\n半地下及多\n、\n高层丙类仓库中从库房通向疏散走\n道或疏散楼梯间的门。\n6.4.3\n除建筑直通室外和屋面的门可采用普通门外\n，\n下列部位的门的耐火性能不\n应低于乙级防火门的要求\n，\n且其中建筑高度大于\n100m\n的建筑相应部位的门应为甲\n级防火门：\n1\n甲\n、\n乙类厂房\n，\n多层丙类厂房\n，\n人员密集的公共建筑和其他高层工业与\n民用建筑中封闭楼梯间的门；\n2\n防烟楼梯间及其前室的门；\n3\n消防电梯前室或合用前室的门；\n4\n前室开向避难走道的门；\n5\n地下\n、\n半地下及多\n、\n高层丁类仓库中从库房通向疏散走道或疏散楼梯的\n门；\n6\n歌舞娱乐放映游艺场所中的房间疏散门；\n7\n从室内通向室外疏散楼梯的疏散门；\n8\n设置在耐火极限要求不低于\n2.00h\n的防火隔墙上的门。\n6.4.4\n电气竖井\n、\n管道井\n、\n排烟道\n、\n排气道\n、\n垃圾道等竖井井壁上的检查门\n，\n应\n符合下列规定：\n1\n对于埋深大于\n10m\n的地下建筑或地下工程，应为甲级防火门；\n2\n对于建筑高度大于\n100m\n的建筑，应为甲级防火门；\n3\n对于层间无防火分隔的竖井和住宅建筑的合用前室\n，\n门的耐火性能不应\n低于乙级防火门的要求；\n4\n对于其他建筑\n，\n门的耐火性能不应低于丙级防火门的要求\n，\n当竖井在楼\n层处无水平防火分隔时，门的耐火性能不应低于乙级防火门的要求。", "6.4.5\n平时使用的人民防空工程中代替甲级防火门的防护门\n、\n防护密闭门\n、\n密闭\n门\n，\n耐火性能不应低于甲级防火门的要求\n，\n且不应用于平时使用的公共场所的疏\n散出口处。\n6.4.6\n设置在防火墙和要求耐火极限不低于\n3.00h\n的防火隔墙上的窗应为甲级防\n火窗。\n6.4.7\n下列部位的窗的耐火性能不应低于乙级防火窗的要求：\n1\n歌舞娱乐放映游艺场所中房间开向走道的窗；\n2\n设置在避难间或避难层中避难区对应外墙上的窗；\n3\n其他要求耐火极限不低于\n2.00h\n的防火隔墙上的窗。\n6.4.8\n用于防火分隔的防火卷帘应符合下列规定：\n1\n应具有在火灾时不需要依靠电源等外部动力源而依靠自重自行关闭的\n功能；\n2\n耐火性能不应低于防火分隔部位的耐火性能要求；\n3\n应在关闭后具有烟密闭的性能；\n4\n在同一防火分隔区域的界限处采用多樘防火卷帘分隔时\n，\n应具有同步降\n落封闭开口的功能。\n6.4.9\n用于防火分隔的防火玻璃墙\n，\n耐火性能不应低于所在防火分隔部位的耐火\n性能要求。\n条文说明\n6.4.1\n防火门尽管具有防火密封条\n，\n但该密封条需要达到较高的温度才会膨胀将\n门缝封堵\n，\n在温度较低情况下不能有效阻止烟气透过\n。\n普通门没有严格的烟密闭\n性能要求\n，\n在火灾条件下难以保证宿舍\n、\n公寓\n、\n老年人照料设施\n、\n旅馆建筑中居\n室内人员的安全\n。\n本条规定了防火门\n、\n防火窗的基本功能和性能要求\n，\n以及居住\n建筑等具有住宿功能的房间门在正常情况下关闭后的防烟性能\n，\n以确保防火分隔", "的有效性\n，\n减少烟气对人员的危害\n。\n建筑内门\n、\n窗在正常使用时的启闭状态可以\n根据使用需要确定。\n6.4.2\n、\n6.4.3\n这两条规定了建筑内应采用甲级或乙级防火门的通用要求，以确\n保相应防火分隔部位的分隔有效性\n，\n有效阻止火势蔓延\n。\n除本条规定外\n，\n本规范\n其他条文对设置甲级防火门的部位还有具体规定。\n疏散楼梯间是火灾时人员从建筑内疏散到室外的疏散安全区\n，\n消防电梯的\n前室对于保障消防救援行动安全具有重要作用\n。\n这些区域均需要具有较高的防火、\n防烟性能，楼梯间分隔墙体的耐火极限一般都要求不低于\n2.00h\n。因此，楼梯间\n及其前室\n、\n消防电梯间的前室或合用前室的门均要求为耐火性能不低于乙级的防\n火门。\n仓库建筑内的疏散走道和楼梯间的设置与其他建筑有所区别\n。\n一般仓库中\n的库房通过疏散走道将建筑楼梯层上疏散楼梯间连通\n，\n不在库房内直接设置疏散\n楼梯间，以提高疏散楼梯的安全性能。\n6.4.4\n本条规定了建筑中各类竖井在楼层上设置的检查门的防火要求\n，\n以防止火\n灾通过竖井蔓延\n。\n本条规定的竖井检查门的耐火性能要求\n，\n基于竖井在每层楼板\n处均有水平防火分隔\n。\n对于在楼层位置没有水平防火分隔的竖井\n，\n如燃气管道井、\n通风管井等\n，\n检查门的耐火性能应根据竖井及检查门所在位置的火灾危险性和建\n筑的高度等确定，且不应低于乙级。\n6.4.5\n本条针对平时使用的人民防空工程的特殊分隔需要\n，\n规定了特种门使用时\n的耐火性能要求。\n平时使用的人民防空工程中的防护门\n、\n防护密闭门或密闭门厚重\n、\n不灵活，\n不便于紧急情况下开启\n，\n不应用作商场\n、\n展览厅\n、\n歌舞娱乐放映游艺场所等公共\n场所的疏散门\n。\n不向公众开放的场所\n，\n可以根据使用功能和分隔需要使用防护门、\n防护密闭门或密闭门\n，\n但这些门位于防火分隔处时\n，\n应具有与防火分隔部位耐火\n要求相当的耐火性能。", "6.4.6\n、\n6.4.7\n这两条规定了在建筑中需要采用甲级或乙级防火窗的部位。\n防火窗一般用于建筑间防火间距不足部位的建筑外窗\n、\n屋顶天窗以及建筑\n内防火墙或防火隔墙上的观察窗\n、\n工艺窗和需要防止火灾竖向蔓延的其他外墙开\n口\n。\n不同部位对防火窗的耐火性能要求不一样\n。\n对于一些特殊位置的防火窗\n，\n耐\n火要求还应符合国家现行相关技术标准的规定。\n6.4.8\n本条规定了防火卷帘用于防火分隔时的基本功能和性能要求\n，\n以确保防火\n分隔的有效性和可靠性\n。\n防火卷帘一般用于防火墙\n、\n防火隔墙上尺寸较大且在正\n常使用情况下需保持敞开的开口。\n6.4.9\n防火玻璃墙可用于替代防火隔墙\n。\n本条规定了防火玻璃墙作为一种防火分\n隔构件应具备的基本耐火性能要求。\n6.5\n建筑的内部和外部装修\n6.5.1\n建筑内部装修不应擅自减少\n、\n改动\n、\n拆除\n、\n遮挡消防设施或器材及其标识、\n疏散指示标志\n、\n疏散出口\n、\n疏散走道或疏散横通道\n，\n不应擅自改变防火分区或防\n火分隔、防烟分区及其分隔，不应影响消防设施或器材的使用功能和正常操作。\n6.5.2\n下列部位不应使用影响人员安全疏散和消防救援的镜面反光材料：\n1\n疏散出口的门；\n2\n疏散走道及其尽端、疏散楼梯间及其前室的顶棚、墙面和地面；\n3\n供消防救援人员进出建筑的出入口的门、窗；\n4\n消防专用通道、消防电梯前室或合用前室的顶棚、墙面和地面。\n6.5.3\n下列部位的顶棚、墙面和地面内部装修材料的燃烧性能均应为\nA\n级：\n1\n避难走道、避难层、避难间；", "2\n疏散楼梯间及其前室；\n3\n消防电梯前室或合用前室。\n6.5.4\n消防控制室地面装修材料的燃烧性能不应低于\nB\n1\n级，顶棚和墙面内部装修\n材料的燃烧性能均应为\nA\n级。下列设备用房的顶棚、墙面和地面内部装修材料的\n燃烧性能均应为\nA\n级：\n1\n消防水泵房\n、\n机械加压送风机房\n、\n排烟机房\n、\n固定灭火系统钢瓶间等消\n防设备间；\n2\n配电室、油浸变压器室、发电机房、储油间；\n3\n通风和空气调节机房；\n4\n锅炉房。\n6.5.5\n歌舞娱乐放映游艺场所内部装修材料的燃烧性能应符合下列规定：\n1\n顶棚装修材料的燃烧性能应为\nA\n级；\n2\n其他部位装修材料的燃烧性能均不应低于\nB\n1\n级；\n3\n设置在地下或半地下的歌舞娱乐放映游艺场所\n，\n墙面装修材料的燃烧性\n能应为\nA\n级。\n6.5.6\n下列场所设置在地下或半地下时\n，\n室内装修材料不应使用易燃材料\n、\n石棉\n制品\n、\n玻璃纤维\n、\n塑料类制品\n，\n顶棚\n、\n墙面\n、\n地面的内部装修材料的燃烧性能均\n应为\nA\n级：\n1\n汽车客运站\n、\n港口客运站\n、\n铁路车站的进出站通道\n、\n进出站厅\n、\n候乘厅；\n2\n地铁车站、民用机场航站楼、城市民航值机厅的公共区；\n3\n交通换乘厅、换乘通道。\n6.5.7\n除有特殊要求的场所外\n，\n下列生产场所和仓库的顶棚\n、\n墙面\n、\n地面和隔断\n内部装修材料的燃烧性能均应为\nA\n级：\n1\n有明火或高温作业的生产场所；\n2\n甲、乙类生产场所；", "3\n甲、乙类仓库；\n4\n丙类高架仓库、丙类高层仓库；\n5\n地下或半地下丙类仓库。\n6.5.8\n建筑的外部装修和户外广告牌的设置\n，\n应满足防止火灾通过建筑外立面蔓\n延的要求\n，\n不应妨碍建筑的消防救援或火灾时建筑的排烟与排热\n，\n不应遮挡或减\n小消防救援口。\n条文说明\n6.5.1\n、\n6.5.2\n这两条规定了建筑内部装修涉及消防安全的禁止性要求。\n建筑内部的消防设施和防火措施在建筑使用期间应始终能够正常发挥作\n用\n，\n符合建筑设计要求的出口和通道的宽度值\n、\n消防设施的保护范围及防火分隔，\n不影响人员疏散和消防设施的正常使用。\n6.5.3\n避难走道\n、\n避难间或避难层\n、\n疏散楼梯间及其前室\n、\n消防电梯前室是在建\n筑发生火灾时供人员疏散和避难\n、\n消防救援人员进出火场和修整与避险的重要区\n域\n，\n应严格控制其中的火灾荷载\n。\n本条规定建筑内这些区域中主要部位的内部装\n修材料均应采用不燃性材料。\n6.5.4\n本条规定了建筑中保障消防设施正常运行的重要房间和火灾危险性大的\n房间的内部装修材料的燃烧性能\n，\n主要考虑建筑内消防控制室等各类消防设备用\n房的重要性，尽可能减少火灾危险性大的房间火灾荷载和火灾蔓延危险。\n6.5.5\n歌舞娱乐放映游艺场所多年来一直是容易发生火灾并且常导致人员伤亡\n的场所\n，\n也是消防安全监管的重点场所\n，\n需要严格控制其内部装修材料的燃烧性\n能。\n6.5.6\n交通建筑中的公共区为人员聚集的场所\n，\n特别是位于地下或半地下的区域，\n容易因火灾产生严重的后果。为降低因使用可燃或难燃材料对人员安全的影响，", "本条规定了交通建筑中位于地下或半地下的公共区域装修材料燃烧性能的基本\n要求。\n6.5.7\n本条规定了火灾危险性大的甲、乙类生产场所，甲、乙、丙类储存场所，\n部分丁类生产场所中室内装修材料的燃烧性能要求\n。\n本条规定的生产车间和仓库\n不仅内部火灾荷载高\n，\n而且火灾危险性大\n，\n应严格限制其内部装修材料的燃烧性\n能\n。\n具有高温作业的生产场所\n，\n主要限制其中高温作业影响范围内室内装修材料\n的燃烧性能。\n6.5.8\n本条规定了建筑外部装修的基本防火性能要求\n，\n以降低火灾沿建筑立面蔓\n延的危险，减少外部装修对消防救援行动的影响。\n建筑外部装修\n、\n广告牌设置和灯光工程是引发火灾和导致火灾沿外立面蔓\n延的主要原因\n，\n也是影响消防救援时排烟\n、\n排热以及破拆\n、\n人员救助的主要障碍。\n在建筑外部装修时\n，\n应结合外墙上消防救援口和消防扑救面的设置采取有利于消\n防安全的装修材料和方案。\n6.6\n建筑保温\n6.6.1\n建筑的外保温系统不应采用燃烧性能低于\nB\n2\n级的保温材料或制品。当采用\nB\n1\n级或\nB\n2\n级燃烧性能的保温材料或制品时，应采取防止火灾通过保温系统在建筑\n的立面或屋面蔓延的措施或构造。\n6.6.2\n建筑的外围护结构采用保温材料与两侧不燃性结构构成无空腔复合保温\n结构体时\n，\n该复合保温结构体的耐火极限不应低于所在外围护结构的耐火性能要\n求。当保温材料的燃烧性能为\nB\n1\n级或\nB\n2\n级时，保温材料两侧不燃性结构的厚度均\n不应小于\n50mm\n。", "6.6.3\n飞机库的外围护结构\n、\n内部隔墙和屋面保温隔热层\n，\n均应采用燃烧性能为\nA\n级的材料，飞机库大门及采光材料的燃烧性能均不应低于\nB\n1\n级。\n6.6.4\n除本规范第\n6.6.2\n条规定的情况外，下列老年人照料设施的内、外保温系\n统和屋面保温系统均应采用燃烧性能为\nA\n级的保温材料或制品：\n1\n独立建造的老年人照料设施；\n2\n与其他功能的建筑组合建造且老年人照料设施部分的总建筑面积大于\n500\n㎡的老年人照料设施。\n6.6.5\n除本规范第\n6.6.2\n条规定的情况外，下列建筑或场所的外墙外保温材料的\n燃烧性能应为\nA\n级：\n1\n人员密集场所；\n2\n设置人员密集场所的建筑。\n6.6.6\n除本规范第\n6.6.2\n条规定的情况外，住宅建筑采用与基层墙体、装饰层之\n间无空腔的外墙外保温系统时，保温材料或制品的燃烧性能应符合下列规定：\n1\n建筑高度大于\n100m\n时，应为\nA\n级；\n2\n建筑高度大于\n27m\n、不大于\n100m\n时，不应低于\nB\n1\n级。\n6.6.7\n除本规范第\n6.6.3\n条\n~\n第\n6.6.6\n条规定的建筑外，其他建筑采用与基层墙体、\n装饰层之间无空腔的外墙外保温系统时\n，\n保温材料或制品的燃烧性能应符合下列\n规定：\n1\n建筑高度大于\n50m\n时，应为\nA\n级；\n2\n建筑高度大于\n24m\n、不大于\n50m\n时，不应低于\nB\n1\n级。\n6.6.8\n除本规范第\n6.6.3\n条\n~\n第\n6.6.5\n条规定的建筑外，其他建筑采用与基层墙体、\n装饰层之间有空腔的外墙外保温系统时，保温系统应符合下列规定：\n1\n建筑高度大于\n24m\n时，保温材料或制品的燃烧性能应为\nA\n级；\n2\n建筑高度不大于\n24m\n时，保温材料或制品的燃烧性能不应低于\nB\n1\n级；", "3\n外墙外保温系统与基层墙体\n、\n装饰层之间的空腔\n，\n应在每层楼板处采取\n防火分隔与封堵措施。\n6.6.9\n下列场所或部位内保温系统中保温材料或制品的燃烧性能应为\nA\n级：\n1\n人员密集场所；\n2\n使用明火、燃油、燃气等有火灾危险的场所；\n3\n疏散楼梯间及其前室；\n4\n避难走道、避难层、避难间；\n5\n消防电梯前室或合用前室。\n6.6.10\n除本规范第\n6.6.3\n条和第\n6.6.9\n条规定的场所或部位外，其他场所或部位\n内保温系统中保温材料或制品的燃烧性能均不应低于\nB\n1\n级。当采用\nB\n1\n级燃烧性能\n的保温材料时，保温系统的外表面应采取使用不燃材料设置防护层等防火措施。\n条文说明\n6.6.1\n本条规定了建筑内\n、\n外保温系统的基本防火要求\n。\n采用难燃和可燃保温材\n料的建筑外墙和屋面外保温系统被引燃后会导致火势沿建筑立面或屋面蔓延\n，\n特\n别是具有空腔结构的保温系统\n，\n应采取防止火势蔓延的构造措施将着火区域限制\n在较小的范围内\n。\n在可燃\n、\n难燃材料的外保温系统外表面应设置防止飞火及外部\n火源直接引燃的防护层\n。\n建筑墙体和屋面保温系统要尽量采用燃烧性能高的材料，\n但不允许使用燃烧性能低于\nB\n2\n级的材料或制品。\n本条要求不包括按照本规范第\n6.6.2\n条规定采用保温材料与两侧墙体构成\n无空腔复合保温结构一体化建筑外墙。\n6.6.2\n本条规定了保温结构一体化建筑外墙和屋顶的基本防火要求。\n本条规定的保温系统处于结构构件内部\n，\n与保温层两侧的墙体或楼板共同\n作为建筑构件使用\n。\n本条中的\n“\n结构体的耐火极限\n”\n，\n应为保温层及其两侧墙体\n或楼板构成的构件整体的耐火极限。", "6.6.3\n本条规定了飞机库的内\n、\n外墙体和屋顶内\n、\n外保温系统等的防火要求\n。\n为\n满足实际功能要求\n，\n并考虑到门的火灾贡献小\n，\n允许飞机库的大门及采光材料采\n用\nB\n1\n级燃烧性能的材料。\n6.6.4\n、\n6.6.5\n这两条规定老年人照料设施和人员密集场所等建筑的外墙外保温\n系统应采用\nA\n级燃烧性能的保温材料。与其他建筑合建的老年人照料设施，有关\n保温材料燃烧性能的要求可只针对老年人照料设施部分\n；\n当其中老年人照料设施\n的建筑面积不大于\n500\n㎡时，外保温系统中保温材料的燃烧性能仍可以按照标准\n对该建筑的有关要求确定。\n6.6.6\n、\n6.6.7\n这两条规定了不同高度建筑中无空腔外墙外保温系统中保温材料\n的燃烧性能要求。条文中\n“\n外墙外保温系统\n”\n主要是指类似薄抹灰外保温系统，\n即保温材料与基层墙体及保护层\n、\n装饰层之间均无空腔的保温系统\n。\n其中\n，\n采用\n粘贴方式施工法在保温材料与墙体找平层之间形成的空隙\n，\n可以不视为本条规定\n的空腔。\n6.6.8\n本条规定是对不同高度建筑中有空腔外墙外保温系统中保温材料燃烧性\n能的要求\n。\n条文中\n“\n外墙外保温系统\n”\n主要指在类似建筑幕墙与建筑基层墙体间\n存在空腔的外墙外保温系统。\n6.6.9\n、\n6.6.10\n内保温系统位于建筑室内\n，\n应严格限制使用可燃材料\n，\n尽量减少\n使用难燃保温材料，降低保温材料的烟气毒性。\n7\n安全疏散与避难设施\n7.1\n一般规定\n7.2\n工业建筑\n7.3\n住宅建筑", "7.4\n公共建筑\n7.5\n其他工程\n7.1\n一般规定\n7.1.1\n建筑的疏散出口数量\n、\n位置和宽度\n，\n疏散楼梯\n（\n间\n）\n的形式和宽度\n，\n避难\n设施的位置和面积等\n，\n应与建筑的使用功能\n、\n火灾危险性\n、\n耐火等级\n、\n建筑高度\n或层数、埋深、建筑面积、人员密度、人员特性等相适应。\n7.1.2\n建筑中的疏散出口应分散布置\n，\n房间疏散门应直接通向安全出口\n，\n不应经\n过其他房间\n。\n疏散出口的宽度和数量应满足人员安全疏散的要求\n。\n各层疏散楼梯\n的净宽度应符合下列规定：\n1\n对于建筑的地上楼层\n，\n各层疏散楼梯的净宽度均不应小于其上部各层中\n要求疏散净宽度的最大值；\n2\n对于建筑的地下楼层或地下建筑\n、\n平时使用的人民防空工程\n，\n各层疏散\n楼梯的净宽度均不应小于其下部各层中要求疏散净宽度的最大值。\n7.1.3\n建筑中的最大疏散距离应根据建筑的耐火等级、火灾危险性、空间高度、\n疏散楼梯（间）的形式和使用人员的特点等因素确定，并应符合下列规定：\n1\n疏散距离应满足人员安全疏散的要求；\n2\n房间内任一点至房间疏散门的疏散距离\n，\n不应大于建筑中位于袋形走道\n两侧或尽端房间的疏散门至最近安全出口的最大允许疏散距离。\n7.1.4\n疏散出口门、疏散走道、疏散楼梯等的净宽度应符合下列规定：\n1\n疏散出口门、室外疏散楼梯的净宽度均不应小于\n0.80m\n；", "2\n住宅建筑中直通室外地面的住宅户门的净宽度不应小于\n0.80m\n，当住宅\n建筑高度不大于\n18m\n且一边设置栏杆时，室内疏散楼梯的净宽度不应小于\n1.0m\n，\n其他住宅建筑室内疏散楼梯的净宽度不应小于\n1.1m\n；\n3\n疏散走道\n、\n首层疏散外门\n、\n公共建筑中的室内疏散楼梯的净宽度均不应\n小于\n1.1m\n；\n4\n净宽度大于\n4.0m\n的疏散楼梯\n、\n室内疏散台阶或坡道\n，\n应设置扶手栏杆分\n隔为宽度均不大于\n2.0m\n的区段。\n7.1.5\n在疏散通道、疏散走道、疏散出口处，不应有任何影响人员疏散的物体，\n并应在疏散通道\n、\n疏散走道\n、\n疏散出口的明显位置设置明显的指示标志\n。\n疏散通\n道\n、\n疏散走道\n、\n疏散出口的净高度均不应小于\n2.1m\n。\n疏散走道在防火分区分隔处\n应设置疏散门。\n7.1.6\n除设置在丙\n、\n丁\n、\n戊类仓库首层靠墙外侧的推拉门或卷帘门可用于疏散门\n外\n，\n疏散出口门应为平开门或在火灾时具有平开功能的门\n，\n且下列场所或部位的\n疏散出口门应向疏散方向开启：\n1\n甲、乙类生产场所；\n2\n甲、乙类物质的储存场所；\n3\n平时使用的人民防空工程中的公共场所；\n4\n其他建筑中使用人数大于\n60\n人的房间或每樘门的平均疏散人数大于\n30\n人的房间；\n5\n疏散楼梯间及其前室的门；\n6\n室内通向室外疏散楼梯的门。\n7.1.7\n疏散出口门应能在关闭后从任何一侧手动开启\n。\n开向疏散楼梯\n（\n间\n）\n或疏\n散走道的门在完全开启时\n，\n不应减少楼梯平台或疏散走道的有效净宽度\n。\n除住宅\n的户门可不受限制外\n，\n建筑中控制人员出入的闸口和设置门禁系统的疏散出口门", "应具有在火灾时自动释放的功能\n，\n且人员不需使用任何工具即能容易地从内部打\n开，在门内一侧的显著位置应设置明显的标识。\n7.1.8\n室内疏散楼梯间应符合下列规定：\n1\n疏散楼梯间内不应设置烧水间\n、\n可燃材料储藏室\n、\n垃圾道及其他影响人\n员疏散的凸出物或障碍物。\n2\n疏散楼梯间内不应设置或穿过甲、乙、丙类液体管道。\n3\n在住宅建筑的疏散楼梯间内设置可燃气体管道和可燃气体计量表时\n，\n应\n采用敞开楼梯间\n，\n并应采取防止燃气泄漏的防护措施\n；\n其他建筑的疏散楼梯间及\n其前室内不应设置可燃或助燃气体管道。\n4\n疏散楼梯间及其前室与其他部位的防火分隔不应使用卷帘。\n5\n除疏散楼梯间及其前室的出入口\n、\n外窗和送风口\n，\n住宅建筑疏散楼梯间\n前室或合用前室内的管道井检查门外\n，\n疏散楼梯间及其前室或合用前室内的墙上\n不应设置其他门、窗等开口。\n6\n自然通风条件不符合防烟要求的封闭楼梯间\n，\n应采取机械加压防烟措施\n或采用防烟楼梯间。\n7\n防烟楼梯间前室的使用面积\n，\n公共建筑\n、\n高层厂房\n、\n高层仓库\n、\n平时使\n用的人民防空工程及其他地下工程\n，\n不应小于\n6.0\n㎡\n；\n住宅建筑\n，\n不应小于\n4.5\n㎡。\n与消防电梯前室合用的前室的使用面积\n，\n公共建筑\n、\n高层厂房\n、\n高层仓库\n、\n平时\n使用的人民防空工程及其他地下工程\n，\n不应小于\n10.0\n㎡\n；\n住宅建筑\n，\n不应小于\n6.0\n㎡。\n8\n疏散楼梯间及其前室上的开口与建筑外墙上的其他相邻开口最近边缘\n之间的水平距离不应小于\n1.0m\n。\n当距离不符合要求时\n，\n应采取防止火势通过相邻\n开口蔓延的措施。", "7.1.9\n通向避难层的疏散楼梯应使人员在避难层处必须经过避难区上下\n。\n除通向\n避难层的疏散楼梯外\n，\n疏散楼梯\n（\n间\n）\n在各层的平面位置不应改变或应能使人员\n的疏散路线保持连续。\n7.1.10\n除住宅建筑套内的自用楼梯外，建筑的地下或半地下室、平时使用的人\n民防空工程、其他地下工程的疏散楼梯间应符合下列规定：\n1\n当埋深不大于\n10m\n或层数不大于\n2\n层时，应为封闭楼梯间；\n2\n当埋深大于\n10m\n或层数不小于\n3\n层时，应为防烟楼梯间；\n3\n地下楼层的疏散楼梯间与地上楼层的疏散楼梯间\n，\n应在直通室外地面的\n楼层采用耐火极限不低于\n2.00h\n且无开口的防火隔墙分隔；\n4\n在楼梯的各楼层入口处均应设置明显的标识。\n7.1.11\n室外疏散楼梯应符合下列规定：\n1\n室外疏散楼梯的栏杆扶手高度不应小于\n1.10m\n，倾斜角度不应大于\n45\n°\n；\n2\n除\n3\n层及\n3\n层以下建筑的室外疏散楼梯可采用难燃性材料或木结构外\n，\n室\n外疏散楼梯的梯段和平台均应采用不燃材料；\n3\n除疏散门外\n，\n楼梯周围\n2.0m\n内的墙面上不应设置其他开口\n，\n疏散门不应\n正对梯段。\n7.1.12\n火灾时用于辅助人员疏散的电梯及其设置应符合下列规定：\n1\n应具有在火灾时仅停靠特定楼层和首层的功能；\n2\n电梯附近的明显位置应设置标示电梯用途的标志和操作说明；\n3\n其他要求应符合本规范有关消防电梯的规定。\n7.1.13\n设置在消防电梯或疏散楼梯间前室内的非消防电梯，防火性能不应低于\n消防电梯的防火性能。\n7.1.14\n建筑高度大于\n100m\n的工业与民用建筑应设置避难层，且第一个避难层的\n楼面至消防车登高操作场地地面的高度不应大于\n50m\n。\n7.1.15\n避难层应符合下列规定：", "1\n避难区的净面积应满足该避难层与上一避难层之间所有楼层的全部使\n用人数避难的要求。\n2\n除可布置设备用房外\n，\n避难层不应用于其他用途\n。\n设置在避难层内的可\n燃液体管道\n、\n可燃或助燃气体管道应集中布置\n，\n设备管道区应采用耐火极限不低\n于\n3.00h\n的防火隔墙与避难区及其他公共区分隔。管道井和设备间应采用耐火极\n限不低于\n2.00h\n的防火隔墙与避难区及其他公共区分隔。设备管道区、管道井和\n设备间与避难区或疏散走道连通时\n，\n应设置防火隔间\n，\n防火隔间的门应为甲级防\n火门。\n3\n避难层应设置消防电梯出口\n、\n消火栓\n、\n消防软管卷盘\n、\n灭火器\n、\n消防专\n线电话和应急广播。\n4\n在避难层进入楼梯间的入口处和疏散楼梯通向避难层的出口处\n，\n均应在\n明显位置设置标示避难层和楼层位置的灯光指示标识。\n5\n避难区应采取防止火灾烟气进入或积聚的措施，并应设置可开启外窗。\n6\n避难区应至少有一边水平投影位于同一侧的消防车登高操作场地范围\n内。\n7.1.16\n避难间应符合下列规定：\n1\n避难区的净面积应满足避难间所在区域设计避难人数避难的要求；\n2\n避难间兼作其他用途时，应采取保证人员安全避难的措施；\n3\n避难间应靠近疏散楼梯间\n，\n不应在可燃物库房\n、\n锅炉房\n、\n发电机房\n、\n变\n配电站等火灾危险性大的场所的正下方、正上方或贴邻；\n4\n避难间应采用耐火极限不低于\n2.00h\n的防火隔墙和甲级防火门与其他部\n位分隔；\n5\n避难间应采取防止火灾烟气进入或积聚的措施，并应设置可开启外窗，\n除外窗和疏散门外，避难间不应设置其他开口；\n6\n避难间内不应敷设或穿过输送可燃液体、可燃或助燃气体的管道；", "7\n避难间内应设置消防软管卷盘、灭火器、消防专线电话和应急广播；\n8\n在避难间入口处的明显位置应设置标示避难间的灯光指示标识。\n7.1.17\n汽车库或修车库的室内疏散楼梯应符合下列规定：\n1\n建筑高度大于\n32m\n的高层汽车库，应为防烟楼梯间；\n2\n建筑高度不大于\n32m\n的汽车库，应为封闭楼梯间；\n3\n地上修车库，应为封闭楼梯间；\n4\n地下、半地下汽车库，应符合本规范第\n7.1.10\n条的规定。\n7.1.18\n汽车库内任一点至最近人员安全出口的疏散距离应符合下列规定：\n1\n单层汽车库\n、\n位于建筑首层的汽车库\n，\n无论汽车库是否设置自动灭火系\n统，均不应大于\n60m\n。\n2\n其他汽车库，未设置自动灭火系统时，不应大于\n45m\n；设置自动灭火系\n统时，不应大于\n60m\n。\n条文说明\n7.1.1\n本条规定了建筑安全疏散与避难设施的基本功能和性能要求。\n疏散出口的位置、数量和宽度，疏散距离，疏散楼梯的形式，疏散走道、\n疏散楼梯间和避难区域的防火防烟性能等\n，\n对于保证人员安全疏散与避难至关重\n要\n，\n而这些与建筑的高度\n、\n层数或一个防火分区\n、\n房间的大小及内部布置\n、\n室内\n空间高度和火灾荷载等关系密切\n。\n建筑的疏散和避难设施应结合区域内使用人员\n的特性\n、\n平面布置和疏散规划和上述因素合理确定\n，\n使之在火灾时能为人员疏散\n和避难提供安全保障，满足人员安全疏散和避难的要求。\n7.1.2\n本条规定了建筑内疏散出口、疏散楼梯设置的关键性能要求。\n一个区域设置多个疏散出口时\n，\n要求分散布置\n，\n以保证火灾时人员具有多\n个不同方向的疏散路径\n。\n多个楼层的建筑\n，\n无论位于地上还是地下\n，\n建筑各层的\n用途和使用人数均可能各不相同\n，\n各层所需疏散宽度会有所差异\n。\n因此\n，\n沿人员\n疏散顺序使用的疏散楼梯\n，\n从楼层的安全出口开始至楼梯间再到下一层\n（\n或上一", "层\n）\n楼梯间\n，\n每一层疏散楼梯的宽度均应依次不小于前者\n，\n以确保人员疏散过程\n中不会发生拥堵而延误安全疏散时间。\n7.1.3\n本条规定了建筑中安全疏散距离的确定原则和基本性能要求。\n疏散距离的确定既要考虑人员疏散的安全\n，\n也要兼顾建筑功能\n、\n空间高度\n和平面布置的要求，不同火灾危险性场所、不同耐火等级建筑可以有所区别。\n本条的房间不包括具有\n2\n个及以上安全出口的展览厅、营业厅、观众厅、\n开敞办公区\n、\n候车厅等类似场所\n，\n以及生产厂房中的生产车间和仓库建筑中的库\n房。\n7.1.4\n、\n7.1.5\n这两条规定了建筑内疏散出口、疏散楼梯、疏散走道的最小净宽\n度和最小净高度等的基本要求\n，\n以满足人员安全疏散和消防救援的需要\n。\n第\n7.1.4\n条规定的各类设施的宽度均为最小净宽度\n，\n对于有特殊要求者\n，\n应在此基础上增\n大。\n本规范规定的疏散出口门为设置在建筑内各房间直接通向疏散走道的门\n或安全出口的门\n，\n包括疏散楼梯间\n、\n电梯间或防烟楼梯间的前室或合用前室的门\n等。\n在疏散楼梯等的中间加设中间扶手且设置栏杆扶手\n，\n可以保证通行宽度不\n至过宽，防止人群疏散时因失稳跌倒而发生踩踏等意外情况。\n合理设置疏散指示标志有利于人员快速\n、\n安全地疏散\n。\n建筑内所设置的疏\n散指示标志要便于人们辨认\n，\n并符合人行走时的行为习惯\n，\n能起到引导作用\n，\n但\n要避免被建筑构配件和火灾烟气遮挡。\n7.1.6\n、\n7.1.7\n这两条规定了疏散门的形式和基本性能要求，以避免疏散门设置\n不合理导致人员受阻或不能安全疏散。\n侧拉门\n、\n卷帘门\n、\n旋转门或电动门\n，\n包括帘中门\n，\n在人群紧急疏散情况下\n不能保证安全\n、\n快速疏散的\n，\n不允许用作疏散门\n。\n为避免在疏散时由于人群拥挤\n而压紧内开门扇使门无法开启\n，\n要求担负疏散人数较多的疏散门应向疏散方向开", "启\n。\n疏散门应具备在火灾时能从室内外任何一侧开启的功能\n，\n不应因平时的管理\n和限制导致疏散门无法在火灾时开启。\n7.1.8\n本条规定了疏散楼梯间的通用设置要求。\n疏散楼梯间是建筑内人员疏散和消防救援的主要竖向通道\n，\n应防止在楼梯\n间内发生火灾或火灾通过楼梯间蔓延\n。\n凡可能引发火灾或影响人员安全疏散的设\n施均不应设置在楼梯间内。在住宅建筑的楼梯间中允许设置水表、电表、气表、\n可燃气体管道等\n，\n但应采取防止管道意外损伤发生泄漏的措施\n，\n设置位置不应影\n响人员疏散和正常通行。楼梯间应采用防火隔墙、耐火楼板等与相邻区域分隔，\n使之具有良好的防火性能\n，\n并通过设置外窗\n、\n机械加压送风系统等\n，\n使之具有良\n好的防烟性能。\n除住宅建筑受平面布置限制需要将电缆井和管道井的检查门设置在前室\n或合用前室内外\n，\n在其他建筑的防烟楼梯间前室或合用前室内\n，\n不允许开设除疏\n散门和排烟窗以外的其他开口和管道井的检查门。\n7.1.9\n本条规定了建筑内疏散楼梯间的平面位置要求\n，\n以确保人员在疏散过程中\n连续、畅通、快捷、安全，并避免人员错过避难层。\n7.1.10\n本条规定了地下、半地下建筑（室）的疏散楼梯设置要求。\n对于地上建筑\n，\n当疏散设施不能使用时\n，\n紧急情况下还可以通过阳台\n、\n外\n廊、屋面或外墙开口等处逃生，而地下建筑只能通过疏散楼梯向上疏散。因此，\n地下\n、\n半地下建筑或建筑的地下\n、\n半地下室应根据其竖向疏散高度确定疏散楼梯\n间的防火防烟性能\n。\n疏散楼梯间在地下层与地上层连接处需合理分隔\n，\n以有效防\n止疏散人员误入地上楼层或地下楼层。\n7.1.11\n本条规定了建筑室外疏散楼梯的基本设置要求。\n室外疏散楼梯设置应避免倾斜角度过大\n、\n楼梯过窄或栏杆扶手过低导致不\n安全\n，\n防止火焰从门内窜出而将楼梯烧坏或烟气直接作用于疏散楼梯\n，\n影响人员", "疏散。室外楼梯主要辅助用于人员的应急逃生和消防员直接从室外进入建筑物，\n到达着火层开展消防救援。\n7.1.12\n、\n7.1.13\n这两条规定了在发生火灾时用于辅助人员疏散的电梯的基本性\n能和设置要求。建筑内的普通客（货）电梯一般不具备防烟、防火、防水性能，\n电梯井在火灾时可能会成为加速火势蔓延扩大的通道\n，\n不能用于火灾时的人员疏\n散。\n当采用电梯辅助人员疏散时\n，\n该电梯的性能和电梯的建筑设置均需要满足\n消防电梯的相关要求\n。\n在消防电梯前室内设置非消防电梯时\n，\n非消防电梯本身的\n防火性能也应符合消防电梯的要求\n，\n以防止非消防电梯发生火灾影响消防电梯的\n安全使用。\n7.1.14\n建筑高度大于\n100m\n的建筑，使用人员多、竖向疏散距离长，导致人员的\n疏散时间长，应设置避难层，以便为人员安全疏散和避难提供必要的停留场所。\n本条规定的第一个避难层设置高度\n，\n主要为适应目前我国主战举高消防车的救援\n能力。\n7.1.15\n、\n7.1.16\n这两条规定了避难层、避难间的基本性能和关键防火措施。\n7.1.17\n、\n7.1.18\n这两条规定了汽车库、修车库的疏散楼梯形式和汽车库内的最\n大安全疏散距离。\n7.2\n工业建筑\n7.2.1\n厂房中符合下列条件的每个防火分区或一个防火分区的每个楼层\n，\n安全出\n口不应少于\n2\n个：\n1\n甲类地上生产场所，一个防火分区或楼层的建筑面积大于\n100m\n²\n或同一\n时间的使用人数大于\n5\n人；", "2\n乙类地上生产场所，一个防火分区或楼层的建筑面积大于\n150m\n²\n或同一\n时间的使用人数大于\n10\n人；\n3\n丙类地上生产场所，一个防火分区或楼层的建筑面积大于\n250m\n²\n或同一\n时间的使用人数大于\n20\n人；\n4\n丁、戊类地上生产场所，一个防火分区或楼层的建筑面积大于\n400m\n²\n或\n同一时间的使用人数大于\n30\n人；\n5\n丙类地下或半地下生产场所\n，\n一个防火分区或楼层的建筑面积大于\n50m\n²\n或同一时间的使用人数大于\n15\n人；\n6\n丁\n、\n戊类地下或半地下生产场所\n，\n一个防火分区或楼层的建筑面积大于\n200m\n²\n或同一时间的使用人数大于\n15\n人。\n7.2.2\n高层厂房和甲\n、\n乙\n、\n丙类多层厂房的疏散楼梯应为封闭楼梯间或室外楼梯。\n建筑高度大于\n32m\n且任一层使用人数大于\n10\n人的厂房，疏散楼梯应为防烟楼梯间\n或室外楼梯。\n7.2.3\n占地面积大于\n300m\n²\n的地上仓库，安全出口不应少于\n2\n个；建筑面积大于\n100m\n²\n的地下或半地下仓库，安全出口不应少于\n2\n个。仓库内每个建筑面积大于\n100m\n²\n的房间的疏散出口不应少于\n2\n个。\n7.2.4\n高层仓库的疏散楼梯应为封闭楼梯间或室外楼梯。\n条文说明\n7.2.1\n本条规定了厂房内每个防火分区安全出口的基本数量要求。\n要求厂房内每个防火分区至少有\n2\n个安全出口，确保人员在其中一个出口\n不可用时仍具有其他路径和出口可以疏散\n，\n是保证人员疏散安全的基本要求\n。\n安\n全出口的数量和具体设置位置\n，\n还需要根据疏散距离和疏散宽度等经计算后合理\n确定。对于火灾危险性较低、面积较小和疏散人数较少的防火分区，允许设置\n1\n个安全出口。\n7.2.2\n本条规定了厂房的疏散楼梯形式。", "高层厂房和甲\n、\n乙\n、\n丙类厂房火灾危险性较大\n。\n对于高度较高的建筑\n，\n竖\n向疏散距离长\n，\n人员疏散需要时间长\n，\n应使疏散楼梯间具有更高的防烟性能\n，\n以\n保障人员在楼梯间内的疏散安全\n。\n疏散楼梯间的形式要综合考虑建筑的火灾危险\n性、高度和设置部位等因素确定。\n7.2.3\n本条规定了仓库安全出口和疏散出口的基本数量要求。\n仓库的安全出口一般应按照防火分区设置\n，\n当一座仓库采用分间库房通过\n共用疏散走道和共用疏散楼梯间布置时\n，\n可以不要求按照防火分区设置\n，\n但每间\n库房仍应按照本条规定的面积确定相应的疏散出口数量。\n7.2.4\n本条规定了高层仓库的疏散楼梯间形式。\n多层仓库的疏散楼梯间形式不限\n，\n但考虑到乙类\n、\n丙类仓库的可燃物数量\n大\n，\n丁类仓库也存在一定可燃物的情况\n，\n开敞楼梯间不应直接设置在这些仓储建\n筑中的库房内。\n7.3\n住宅建筑\n7.3.1\n住宅建筑中符合下列条件之一的住宅单元，每层的安全出口不应少于\n2\n个：\n1\n任一层建筑面积大于\n650m\n²\n的住宅单元；\n2\n建筑高度大于\n54m\n的住宅单元；\n3\n建筑高度不大于\n27m\n，\n但任一户门至最近安全出口的疏散距离大于\n15m\n的\n住宅单元；\n4\n建筑高度大于\n27m\n、\n不大于\n54m\n，\n但任一户门至最近安全出口的疏散距离\n大于\n10m\n的住宅单元。\n7.3.2\n住宅建筑的室内疏散楼梯应符合下列规定：", "1\n建筑高度不大于\n21m\n的住宅建筑\n，\n当户门的耐火完整性低于\n1.00h\n时\n，\n与\n电梯井相邻布置的疏散楼梯应为封闭楼梯间；\n2\n建筑高度大于\n21m\n、不大于\n33m\n的住宅建筑，当户门的耐火完整性低于\n1.00h\n时，疏散楼梯应为封闭楼梯间；\n3\n建筑高度大于\n33m\n的住宅建筑，疏散楼梯应为防烟楼梯间，开向防烟楼\n梯间前室或合用前室的户门应为耐火性能不低于乙级的防火门；\n4\n建筑高度大于\n27m\n、不大于\n54m\n且每层仅设置\n1\n部疏散楼梯的住宅单元，\n户门的耐火完整性不应低于\n1.00h\n，疏散楼梯应通至屋面；\n5\n多个单元的住宅建筑中通至屋面的疏散楼梯应能通过屋面连通。\n条文说明\n7.3.1\n本条针对单元式住宅建筑规定了住宅建筑应至少设置\n2\n个安全出口的条件。\n对于通廊式住宅建筑，主要根据疏散距离要求确定安全出口的数量和位置。\n7.3.2\n本条规定了不同条件住宅建筑的疏散楼梯间形式。\n建筑高度大于\n33m\n的住宅建筑，楼层上需直接开向楼梯间前室的户门应具\n有与其他建筑楼层上通向前室的门相同的耐火性能\n。\n楼层上允许开向前室的门的\n数量等，可以根据国家现行相关技术标准的规定确定。\n本条规定未严格要求户门应为防火门\n，\n主要是基于实际建筑使用需要和保\n证住宅应具备的基本防火性能。实际建筑可根据具体情况确定是否采用防火门。\n7.4\n公共建筑\n7.4.1\n公共建筑内每个防火分区或一个防火分区的每个楼层的安全出口不应少\n于\n2\n个；仅设置\n1\n个安全出口或\n1\n部疏散楼梯的公共建筑应符合下列条件之一：", "1\n除托儿所、幼儿园外，建筑面积不大于\n200\n㎡且人数不大于\n50\n人的单层\n公共建筑或多层公共建筑的首层；\n2\n除医疗建筑\n、\n老年人照料设施\n、\n儿童活动场所\n、\n歌舞娱乐放映游艺场所\n外，符合表\n7.4.1\n规定的公共建筑。\n7.4.2\n公共建筑内每个房间的疏散门不应少于\n2\n个；儿童活动场所、老年人照料\n设施中的老年人活动场所\n、\n医疗建筑中的治疗室和病房\n、\n教学建筑中的教学用房，\n当位于走道尽端时\n，\n疏散门不应少于\n2\n个\n；\n公共建筑内仅设置\n1\n个疏散门的房间应\n符合下列条件之一：\n1\n对于儿童活动场所\n、\n老年人照料设施中的老年人活动场所\n，\n房间位于两\n个安全出口之间或袋形走道两侧且建筑面积不大于\n50\n㎡；\n2\n对于医疗建筑中的治疗室和病房\n、\n教学建筑中的教学用房\n，\n房间位于两\n个安全出口之间或袋形走道两侧且建筑面积不大于\n75\n㎡；\n3\n对于歌舞娱乐放映游艺场所\n，\n房间的建筑面积不大于\n50\n㎡且经常停留人\n数不大于\n15\n人；\n4\n对于其他用途的场所\n，\n房间位于两个安全出口之间或袋形走道两侧且建\n筑面积不大于\n120\n㎡；\n5\n对于其他用途的场所，房间位于走道尽端且建筑面积不大于\n50\n㎡；", "6\n对于其他用途的场所，房间位于走道尽端且建筑面积不大于\n200\n㎡、房\n间内任一点至疏散门的直线距离不大于\n15m\n、疏散门的净宽度不小于\n1.40m\n。\n7.4.3\n位于高层建筑内的儿童活动场所，安全出口和疏散楼梯应独立设置。\n7.4.4\n下列公共建筑的室内疏散楼梯应为防烟楼梯间：\n1\n一类高层公共建筑；\n2\n建筑高度大于\n32m\n的二类高层公共建筑。\n7.4.5\n下列公共建筑中与敞开式外廊不直接连通的室内疏散楼梯均应为封闭楼\n梯间：\n1\n建筑高度不大于\n32m\n的二类高层公共建筑；\n2\n多层医疗建筑、旅馆建筑、老年人照料设施及类似使用功能的建筑；\n3\n设置歌舞娱乐放映游艺场所的多层建筑；\n4\n多层商店建筑、图书馆、展览建筑、会议中心及类似使用功能的建筑；\n5\n6\n层及\n6\n层以上的其他多层公共建筑。\n7.4.6\n剧场、电影院、礼堂和体育馆的观众厅或多功能厅的疏散门不应少于\n2\n个，\n且每个疏散门的平均疏散人数不应大于\n250\n人；当容纳人数大于\n2000\n人时，其超\n过\n2000\n人的部分，每个疏散门的平均疏散人数不应大于\n400\n人。\n7.4.7\n除剧场\n、\n电影院\n、\n礼堂\n、\n体育馆外的其他公共建筑\n，\n疏散出口\n、\n疏散走道\n和疏散楼梯各自的总净宽度\n，\n应根据疏散人数和每\n100\n人所需最小疏散净宽度计\n算确定，并应符合下列规定：\n1\n疏散出口、疏散走道和疏散楼梯每\n100\n人所需最小疏散净宽度不应小于\n表\n7.4.7\n的规定值。", "2\n除不用作其他楼层人员疏散并直通室外地面的外门总净宽度\n，\n可按本层\n的疏散人数计算确定外\n，\n首层外门的总净宽度应按该建筑疏散人数最大一层的人\n数计算确定。\n3\n歌舞娱乐放映游艺场所中录像厅的疏散人数\n，\n应根据录像厅的建筑面积\n按不小于\n1.0\n人\n/\n㎡计算\n；\n歌舞娱乐放映游艺场所中其他用途房间的疏散人数\n，\n应\n根据房间的建筑面积按不小于\n0.5\n人\n/\n㎡计算。\n7.4.8\n医疗建筑的避难间设置应符合下列规定：\n1\n高层病房楼应在第二层及以上的病房楼层和洁净手术部设置避难间；\n2\n楼地面距室外设计地面高度大于\n24m\n的洁净手术部及重症监护区，每个\n防火分区应至少设置\n1\n间避难间；\n3\n每间避难间服务的护理单元不应大于\n2\n个，每个护理单元的避难区净面\n积不应小于\n25.0\n㎡；\n4\n避难间的其他防火要求，应符合本规范第\n7.1.16\n条的规定。", "条文说明\n7.4.1\n本条规定了公共建筑内每个防火分区安全出口的基本设置数量\n，\n包括地下、\n半地下建筑或建筑的地下\n、\n半地下室\n。\n本条规定的医疗建筑不包括无治疗功能的\n疗养院，这类疗养院应按照旅馆建筑考虑。\n7.4.2\n本条规定了公共建筑内每个房间疏散门的基本设置数量。\n本条规定的\n“\n其他用途的场所\n”\n是指除儿童活动场所\n、\n老年人照料设施中\n的老年人活动场所\n、\n医疗建筑中的治疗室和病房\n、\n教学建筑中的教学用房和歌舞\n娱乐放映游艺场外的场所\n。\n老年人照料设施中的老年人活动场所和教学建筑中的\n教学用房不包括相应的办公室、配套的辅助用房、教师用房等。\n7.4.3\n儿童对疏散设施的要求与成人有所区别\n，\n儿童活动场所与其他功能的场所\n混合建造时\n，\n不利于火灾时儿童疏散和消防救援\n，\n应严格控制\n，\n并应为儿童活动\n场所设置独立的安全出口，避免儿童与其他楼层和场所的疏散人员混合。\n7.4.4\n、\n7.4.5\n这两条规定了各类公共建筑中室内疏散楼梯的基本形式。\n这两条规定应采用封闭楼梯间或防烟楼梯间的建筑\n，\n无论楼层的建筑面积\n多大或层数多少，均不应采用开敞疏散楼梯间并按照上下层连通开口考虑。\n建筑中与敞开式外廊连通的楼梯间具有较好的通风条件\n，\n能防止烟气进入\n或在楼梯间内积聚，此类楼梯间可以不采用封闭楼梯间。\n本规范规定的\n“\n类似使用功能的建筑\n”\n是指设置该款前述用途场所的建筑、\n建筑的使用功能与前述建筑或场所类似或疏散人员数量\n、\n特性及火灾危险性与前\n述场所类似的建筑。\n7.4.6\n本条规定了剧场\n、\n电影院\n、\n礼堂和体育馆的观众厅或多功能厅应具备足够\n数量的疏散门，并相对均匀分布。\n在实际工程中\n，\n要注意协调每个疏散门的人流股数和疏散时间控制的关系，\n并根据每个疏散门平均负担的疏散人数，校核和调整每个疏散门的宽度。", "7.4.7\n本条规定了除剧场\n、\n电影院\n、\n礼堂\n、\n体育馆外的其他各类公共建筑疏散出\n口、疏散走道和疏散楼梯的疏散总净宽度的确定方法和计算指标。\n疏散人数是确定疏散宽度的关键参数\n，\n应根据建筑的用途和建设地点等因\n素合理估计和确定\n。\n计算歌舞娱乐放映游艺场所的疏散人数时\n，\n可以仅以该场所\n内具有娱乐功能的各厅\n、\n室的建筑面积为基础计算\n，\n可以不计算该场所内疏散走\n道、卫生间等辅助用房的建筑面积。\n7.4.8\n医疗建筑的用途决定了其中有部分人员在火灾时难以及时疏散出建筑物，\n需要为这些人员提供临时避难的场所\n。\n避难间可以利用平时使用的房间\n，\n如每层\n的监护室\n，\n也可以利用消防电梯前室\n，\n但不应利用合用前室\n，\n以防止病床影响人\n员通过楼梯疏散\n。\n避难间的可用面积应考虑消防员\n、\n医护人员\n、\n家属所占面积和\n病床所占面积。\n7.5\n其他工程\n7.5.1\n地铁车站中站台公共区至站厅公共区或其他安全区域的疏散楼梯\n、\n自动扶\n梯和疏散通道的通过能力\n，\n应保证在远期或客流控制期中超高峰小时最大客流量\n时\n，\n一列进站列车所载乘客及站台上的候车乘客能在\n4min\n内全部撤离站台\n，\n并应\n能在\n6min\n内全部疏散至站厅公共区或其他安全区域。\n7.5.2\n地铁车站的安全出口应符合下列规定：\n1\n车站每个站厅公共区直通室外的安全出口不应少于\n2\n个；\n2\n地下一层与站厅公共区同层布置侧式站台的车站\n，\n每侧站台直通室外的\n安全出口不应少于\n2\n个；\n3\n位于站厅公共区同方向相邻两个安全出口之间的水平净距不应小于\n20m\n；", "4\n设备区的安全出口应独立设置\n，\n有人值守的设备和管理用房区域的安全\n出口不应少于\n2\n个，其中有人值守的防火分区应至少有\n1\n个直通室外的安全出口。\n7.5.3\n两条单线载客运营地下区间之间应设置联络通道\n，\n载客运营地下区间内应\n设置纵向疏散平台。\n7.5.4\n地铁工程中的出入口控制装置\n，\n应具有与火灾自动报警系统联动控制自动\n释放和断电自动释放的功能\n，\n并应能在车站控制室或消防控制室内手动远程控制。\n7.5.5\n城市综合管廊工程的每个舱室均应设置人员逃生口和消防救援出入口\n。\n人\n员逃生口和消防救援出入口的尺寸应方便人员进出\n，\n其间距应根据电力电缆\n、\n热\n力管道、燃气管道的敷设情况，管廊通风与消防救援等需要综合确定。\n条文说明\n7.5.1\n本条规定了地铁车站公共区疏散设施的基本性能要求\n，\n以便根据车站的具\n体情况确定足够的疏散楼梯和安全出口。\n站台至站厅公共区或出地面的楼\n（\n扶\n）\n梯组数和总输送能力应按照站台上\n的乘客能在\n4min\n内全部撤离站台\n，\n6min\n内所有乘客能全部疏散至站厅公共区或其\n他安全区域配置\n。\n站台上的疏散总人数应为一列进站列车所载乘客与站台上的全\n部候车人数。\n7.5.2\n本条规定了地铁车站的安全出口设置要求。\n地铁车站站厅公共区的出入口同方向设置时\n，\n若两个出入通道在站厅内的\n入口水平距离近，会出现疏散人员拥堵，影响安全疏散。\n站台设备管理区可利用设备管理区外的走道\n，\n通过端门向站台公共区疏散。\n但有人值守的设备管理区，必须设置\n1\n个独立的直达室外的安全出口。\n7.5.3\n本条规定了地铁区间隧道的疏散设施设置要求。\n当列车在地下区间发生火灾\n，\n又不能牵引到相邻车站时\n，\n乘客要就近弃车\n疏散\n。\n由于区间隧道一般较长\n，\n难以满足人员安全疏散的要求\n，\n应积极利用相邻", "区间疏散\n，\n并在区间设置疏散平台和在相邻区间隧道之间设置联络通道\n，\n将乘客\n疏散到另一条非着火隧道内\n，\n再疏散到邻近车站\n，\n最后到室外地面\n。\n同时\n，\n联络\n通道也为消防救援人员通过非着火隧道经联络通道到达着火隧道展开救援提供\n条件\n。\n相邻两条联络通道的间距应综合考虑隧道的几何条件\n、\n通风与防排烟条件、\n隧道建造方式\n、\n隧道位置等因素确定\n，\n并可以按照现行国家标准\n《\n地铁设计防火\n标准》\nGB\n51298\n等标准的规定确定。\n7.5.4\n地铁车站的出入口大多具有人员进出控制功能\n，\n这些控制人员进出的设施\n应能在车站发生火灾时由火灾自动报警系统和控制中心联动控制自动释放\n。\n地铁\n的出入口包括公共区的出入口门\n、\n进出口闸\n、\n设备区的出入口和消防专用出入口\n等。\n7.5.5\n本条规定了城市综合管廊的出入口设置要求\n，\n这些出入口包括不同舱室的\n人员疏散口和消防救援出入口\n。\n有关出入口的间距和具体尺寸等要求\n，\n可以根据\n城市管廊工程中不同舱室的火灾危险性及管廊的建设位置环境条件等\n，\n按照现行\n国家标准《城市综合管廊工程技术规范》\nGB50838\n等标准的规定确定。\n8\n消防设施\n8.1\n消防给水和灭火设施\n8.2\n防烟与排烟\n8.3\n火灾自动报警系统\n8.1\n消防给水和灭火设施", "8.1.1\n建筑应设置与其建筑高度\n（\n埋深\n）\n，\n体积\n、\n面积\n、\n长度\n，\n火灾危险性\n，\n建\n筑附近的消防力量布置情况\n，\n环境条件等相适应的消防给水设施\n、\n灭火设施和器\n材\n。\n除地铁区间\n、\n综合管廊的燃气舱和住宅建筑套内可不配置灭火器外\n，\n建筑内\n应配置灭火器。\n8.1.2\n建筑中设置的消防设施与器材应与所设置场所的火灾危险性\n、\n可燃物的燃\n烧特性\n、\n环境条件\n、\n设置场所的面积和空间净高\n、\n使用人员特征\n、\n防护对象的重\n要性和防护目标等相适应，满足设置场所灭火、控火、早期报警、防烟、排烟、\n排热等需要，并应有利于人员安全疏散和消防救援。\n8.1.3\n设置在建筑内的固定灭火设施应符合下列规定：\n1\n灭火剂应适用于扑救设置场所或保护对象的火灾类型\n，\n不应用于扑救遇\n灭火介质会发生化学反应而引起燃烧、爆炸等物质的火灾；\n2\n灭火设施应满足在正常使用环境条件下安全、可靠运行的要求；\n3\n灭火剂储存间的环境温度应满足灭火剂储存装置安全运行和灭火剂安\n全储存的要求。\n8.1.4\n除居住人数不大于\n500\n人且建筑层数不大于\n2\n层的居住区外\n，\n城镇\n（\n包括居\n住区\n、\n商业区\n、\n开发区\n、\n工业区等\n）\n应沿可通行消防车的街道设置市政消火栓系\n统。\n8.1.5\n除城市轨道交通工程的地上区间和一、二级耐火等级且建筑体积不大于\n3000m\n³\n的戊类厂房可不设置室外消火栓外\n，\n下列建筑或场所应设置室外消火栓系\n统：\n1\n建筑占地面积大于\n300\n㎡的厂房、仓库和民用建筑；\n2\n用于消防救援和消防车停靠的建筑屋面或高架桥；\n3\n地铁车站及其附属建筑、车辆基地。\n8.1.6\n除四类城市交通隧道\n、\n供人员或非机动车辆通行的三类城市交通隧道可不\n设置消防给水系统外，城市交通隧道应设置消防给水系统。", "8.1.7\n除不适合用水保护或灭火的场所\n、\n远离城镇且无人值守的独立建筑\n、\n散装\n粮食仓库、金库可不设置室内消火栓系统外，下列建筑应设置室内消火栓系统：\n1\n建筑占地面积大于\n300\n㎡的甲、乙、丙类厂房；\n2\n建筑占地面积大于\n300\n㎡的甲、乙、丙类仓库；\n3\n高层公共建筑，建筑高度大于\n21m\n的住宅建筑；\n4\n特等和甲等剧场\n，\n座位数大于\n800\n个的乙等剧场\n，\n座位数大于\n800\n个的电\n影院，座位数大于\n1200\n个的礼堂，座位数大于\n1200\n个的体育馆等建筑；\n5\n建筑体积大于\n5000m\n³\n的下列单\n、\n多层建筑\n：\n车站\n、\n码头\n、\n机场的候车（\n船\n、\n机\n）\n建筑\n，\n展览\n、\n商店\n、\n旅馆和医疗建筑\n，\n老年人照料设施\n，\n档案馆\n，\n图书\n馆；\n6\n建筑高度大于\n15m\n或建筑体积大于\n10000m\n³\n的办公建筑\n、\n教学建筑及其他\n单、多层民用建筑；\n7\n建筑面积大于\n300\n㎡的汽车库和修车库；\n8\n建筑面积大于\n300\n㎡且平时使用的人民防空工程；\n9\n地铁工程中的地下区间、控制中心、车站及长度大于\n30m\n的人行通道，\n车辆基地内建筑面积大于\n300\n㎡的建筑；\n10\n通行机动车的一、二、三类城市交通隧道。\n8.1.8\n除散装粮食仓库可不设置自动灭火系统外\n，\n下列厂房或生产部位\n、\n仓库应\n设置自动灭火系统：\n1\n地上不小于\n50000\n纱锭的棉纺厂房中的开包、清花车间，不小于\n5000\n锭\n的麻纺厂房中的分级、梳麻车间，火柴厂的烤梗、筛选部位；\n2\n地上占地面积大于\n1500\n㎡或总建筑面积大于\n3000\n㎡的单\n、\n多层制鞋\n、\n制\n衣、玩具及电子等类似用途的厂房；\n3\n占地面积大于\n1500\n㎡的地上木器厂房；\n4\n泡沫塑料厂的预发、成型、切片、压花部位；", "5\n除本条第\n1\n款～第\n4\n款规定外的其他乙、丙类高层厂房；\n6\n建筑面积大于\n500\n㎡的地下或半地下丙类生产场所；\n7\n除占地面积不大于\n2000\n㎡的单层棉花仓库外\n，\n每座占地面积大于\n1000\n㎡\n的棉、毛、丝、麻、化纤、毛皮及其制品的地上仓库；\n8\n每座占地面积大于\n600\n㎡的地上火柴仓库；\n9\n邮政建筑内建筑面积大于\n500\n㎡的地上空邮袋库；\n10\n设计温度高于\n0\n℃\n的地上高架冷库，设计温度高于\n0\n℃\n且每个防火分区\n建筑面积大于\n1500\n㎡的地上非高架冷库；\n11\n除本条第\n7\n款\n~\n第\n10\n款规定外，其他每座占地面积大于\n1500\n㎡或总建筑\n面积大于\n3000\n㎡的单、多层丙类仓库；\n12\n除本条第\n7\n款\n~\n第\n11\n款规定外，其他丙、丁类地上高架仓库，丙、丁类\n高层仓库；\n13\n地下或半地下总建筑面积大于\n500\n㎡的丙类仓库。\n8.1.9\n除建筑内的游泳池\n、\n浴池\n、\n溜冰场可不设置自动灭火系统外\n，\n下列民用建\n筑、场所和平时使用的人民防空工程应设置自动灭火系统：\n1\n一类高层公共建筑及其地下、半地下室；\n2\n二类高层公共建筑及其地下\n、\n半地下室中的公共活动用房\n、\n走道\n、\n办公\n室、旅馆的客房、可燃物品库房；\n3\n建筑高度大于\n100m\n的住宅建筑；\n4\n特等和甲等剧场\n，\n座位数大于\n1500\n个的乙等剧场\n，\n座位数大于\n2000\n个的\n会堂或礼堂\n，\n座位数大于\n3000\n个的体育馆\n，\n座位数大于\n5000\n个的体育场的室内人\n员休息室与器材间等；\n5\n任一层建筑面积大于\n1500\n㎡或总建筑面积大于\n3000\n㎡的单\n、\n多层展览建\n筑、商店建筑、餐饮建筑和旅馆建筑；", "6\n中型和大型幼儿园\n，\n老年人照料设施\n，\n任一层建筑面积大于\n1500\n㎡或总\n建筑面积大于\n3000\n㎡的单、多层病房楼、门诊楼和手术部；\n7\n除本条上述规定外\n，\n设置具有送回风道\n（\n管\n）\n系统的集中空气调节系统\n且总建筑面积大于\n3000\n㎡的其他单、多层公共建筑；\n8\n总建筑面积大于\n500\n㎡的地下或半地下商店；\n9\n设置在地下或半地下\n、\n多层建筑的地上第四层及以上楼层\n、\n高层民用建\n筑内的歌舞娱乐放映游艺场所\n，\n设置在多层建筑第一层至第三层且楼层建筑面积\n大于\n300\n㎡的地上歌舞娱乐放映游艺场所；\n10\n位于地下或半地下且座位数大于\n800\n个的电影院\n、\n剧场或礼堂的观众厅；\n11\n建筑面积大于\n1000\n㎡且平时使用的人民防空工程。\n8.1.10\n除敞开式汽车库可不设置自动灭火设施外\n，\nI\n、\nⅡ\n、\nⅢ\n类地上汽车库\n，\n停\n车数大于\n10\n辆的地下或半地下汽车库\n，\n机械式汽车库\n，\n采用汽车专用升降机作汽\n车疏散出口的汽车库，\nI\n类的机动车修车库均应设自动灭火系统。\n8.1.11\n下列建筑或部位应设置雨淋灭火系统：\n1\n火柴厂的氯酸钾压碾车间；\n2\n建筑面积大于\n100\n㎡且生产或使用硝化棉、喷漆棉、火胶棉、赛璐珞胶\n片、硝化纤维的场所；\n3\n乒乓球厂的轧坯、切片、磨球、分球检验部位；\n4\n建筑面积大于\n60\n㎡或储存量大于\n2t\n的硝化棉\n、\n喷漆棉\n、\n火胶棉\n、\n赛璐珞\n胶片、硝化纤维库房；\n5\n日装瓶数量大于\n3000\n瓶的液化石油气储配站的灌瓶间、实瓶库；\n6\n特等和甲等剧场的舞台葡萄架下部\n，\n座位数大于\n1500\n个的乙等剧场的舞\n台葡萄架下部，座位数大于\n2000\n个的会堂或礼堂的舞台葡萄架下部；\n7\n建筑面积大于或等于\n400\n㎡的演播室\n，\n建筑面积大于或等于\n500\n㎡的电影\n摄影棚。", "8.1.12\n下列建筑应设置与室内消火栓等水灭火系统供水管网直接连接的消防水\n泵接合器\n，\n且消防水泵接合器应位于室外便于消防车向室内消防给水管网安全供\n水的位置：\n1\n设置自动喷水、水喷雾、泡沫或固定消防炮灭火系统的建筑；\n2\n6\n层及以上并设置室内消火栓系统的民用建筑；\n3\n5\n层及以上并设置室内消火栓系统的厂房；\n4\n5\n层及以上并设置室内消火栓系统的仓库；\n5\n室内消火栓设计流量大于\n10L/s\n且平时使用的人民防空工程；\n6\n地铁工程中设置室内消火栓系统的建筑或场所；\n7\n设置室内消火栓系统的交通隧道；\n8\n设置室内消火栓系统的地下、半地下汽车库和\n5\n层及以上的汽车库；\n9\n设置室内消火栓系统，建筑面积大于\n10000\n㎡或\n3\n层及以上的其他地下、\n半地下建筑（室）。\n条文说明\n8.1.1\n本条规定了建筑有关消防给水、灭火设施和灭火器材的功能要求。\n建筑消防给水主要由消防水源、给水管道、控制阀门和消防水泵等构成，\n灭火设施和器材包括室内和室外消火栓系统\n、\n自动灭火系统或装置\n、\n灭火器及其\n他灭火器材等\n。\n建筑应设置与建筑的规模和火灾危险性等相适应的消防给水设施、\n灭火设施和器材。\n8.1.2\n本条规定了建筑中各类消防设施与器材应满足的基本功能目标和性能要\n求，是各类建筑在确定消防设施类型及其性能的基本原则。建筑中设置的灭火、\n控火\n、\n早期报警\n、\n防烟\n、\n排烟\n、\n排热等消防设施应与建筑内的火灾特性\n、\n空间和\n环境条件、防火目标等相适应。", "8.1.3\n本条规定了建筑内固定灭火设施的基本性能要求\n，\n以确保灭火设施有效并\n能安全可靠运行。\n固定灭火设施包括自动喷水灭火系统\n、\n水喷雾灭火系统\n、\n细水雾灭火系统、\n气体灭火系统\n、\n泡沫灭火系统\n、\n干粉灭火系统\n、\n自动跟踪定位射流灭火系统\n、\n固\n定炮灭火系统\n、\n厨房自动灭火设施等\n，\n主要用于抑制\n、\n扑灭建筑内初起火灾或对\n防护对象实施防护冷却等。\n8.1.4\n、\n8.1.5\n这两条规定了市政消火栓系统和室外消火栓系统的基本设置范围，\n以保证消防车在灭火时能直接从市政给水管网或室外消防给水管网快速取水\n。\n第\n8.1.5\n条规定的\n“\n高架桥\n”\n，主要为在灭火救援时用于消防车停靠取水或灭火救\n援场地的市政高架道路、车站候车楼或民用机场航站楼等建筑中的高架桥。\n8.1.6\n本条规定了城市交通隧道应设置消防给水系统的范围。\n城市交通隧道绝大部分处于市政给水管网覆盖范围内\n，\n隧道的消防给水主\n要依靠市政给水系统保证\n。\n四类隧道和通行人员或非机动车辆的三类隧道\n，\n为隧\n道封闭段长度短或火灾危险性较小的隧道\n，\n可以利用消防车自带水或灭火剂等扑\n救，不需单独设置消防给水系统。\n8.1.7\n室内消火栓是控制建筑内初起火灾的主要灭火\n、\n控火设施\n，\n本条规定了建\n筑内应设置室内消火栓系统的基本范围。本条第\n9\n款规定的\n“\n地下区间\n”\n不包括\n地铁工程中地面线路局部下穿市政道路或穿越山体\n，\n隧道的两端都是敞口且长度\n不大于\n500m\n的独立地下区间。\n8.1.8\n～\n8.1.10\n这三条规定了汽车库\n、\n修车库及其他工业与民用建筑中应设置自\n动灭火系统的场所或部位。\n条文中未明确具体部位或场所的\n，\n要求该建筑全部设置自动灭火系统\n，\n但\n其中不适用设置自动灭火系统的部位或可燃物很少的部位可以不设置\n。\n自动灭火\n系统的类型应根据本规范第\n8.1.2\n条的规定确定，可以按照国家现行相关技术标\n准的规定选择相适应的类型和灭火剂。", "第\n8.1.9\n条第\n11\n款规定的\n“\n人民防空工程\n”\n不包括兼作人民防空工程的地\n铁地下车站公共区。\n8.1.11\n本条规定了建筑中应设置雨淋灭火系统的基本场所或部位。\n雨淋灭火系统是自动喷水灭火系统的一种类型，主要用于扑救燃烧猛烈、\n蔓延快的火灾\n。\n本条规定的\n“\n厂房\n”\n和\n“\n仓库\n”\n主要是指具有上述火灾特征的车\n间和库房\n，\n该类厂房和仓库中的其他火灾燃烧和蔓延速率较低的部位或场所可以\n采用其他适用类型的灭火设施。\n8.1.12\n本条规定了应设置消防水泵接合器的建筑及其基本设置要求，以便消防\n车到场后能充分利用建筑物内的既有消防给水系统和水消防设施\n。\n消防水泵接合\n器主要用于连接消防车\n，\n并通过消防车加压向室内消火栓给水系统\n、\n自动喷水或\n水喷雾等水灭火系统或设施供水。\n8.2\n防烟与排烟\n8.2.1\n下列部位应采取防烟措施：\n1\n封闭楼梯间；\n2\n防烟楼梯间及其前室；\n3\n消防电梯的前室或合用前室；\n4\n避难层、避难间；\n5\n避难走道的前室，地铁工程中的避难走道。\n8.2.2\n除不适合设置排烟设施的场所\n、\n火灾发展缓慢的场所可不设置排烟设施外，\n工业与民用建筑的下列场所或部位应采取排烟等烟气控制措施：", "1\n建筑面积大于\n300\n㎡，且经常有人停留或可燃物较多的地上丙类生产场\n所，丙类厂房内建筑面积大于\n300\n㎡，且经常有人停留或可燃物较多的地上房间；\n2\n建筑面积大于\n100\n㎡的地下或半地下丙类生产场所；\n3\n除高温生产工艺的丁类厂房外\n，\n其他建筑面积大于\n5000\n㎡的地上丁类生\n产场所；\n4\n建筑面积大于\n1000\n㎡的地下或半地下丁类生产场所；\n5\n建筑面积大于\n300\n㎡的地上丙类库房；\n6\n设置在地下或半地下\n、\n地上第四层及以上楼层的歌舞娱乐放映游艺场所，\n设置在其他楼层且房间总建筑面积大于\n100\n㎡的歌舞娱乐放映游艺场所；\n7\n公共建筑内建筑面积大于\n100\n㎡且经常有人停留的房间；\n8\n公共建筑内建筑面积大于\n300\n㎡且可燃物较多的房间；\n9\n中庭；\n10\n建筑高度大于\n32m\n的厂房或仓库内长度大于\n20m\n的疏散走道，其他厂房\n或仓库内长度大于\n40m\n的疏散走道，民用建筑内长度大于\n20m\n的疏散走道。\n8.2.3\n除敞开式汽车库\n、\n地下一层中建筑面积小于\n1000\n㎡的汽车库\n、\n地下一层中\n建筑面积小于\n1000\n㎡的修车库可不设置排烟设施外\n，\n其他汽车库\n、\n修车库应设置\n排烟设施。\n8.2.4\n通行机动车的一、二、三类城市交通隧道内应设置排烟设施。\n8.2.5\n建筑中下列经常有人停留或可燃物较多且无可开启外窗的房间或区域应\n设置排烟设施：\n1\n建筑面积大于\n50\n㎡的房间；\n2\n房间的建筑面积不大于\n50\n㎡，总建筑面积大于\n200\n㎡的区域。\n条文说明", "8.2.1\n本条规定了建筑内应设置防烟设施的基本部位\n。\n这些部位主要为在发生火\n灾时需保证人员疏散与避难安全的区域，包括建筑物内的防烟楼梯间及其前室、\n消防电梯间前室或合用前室\n、\n避难层中的避难区域与连接走道\n、\n避难间\n、\n避难走\n道、专用消防通道等。\n建筑内这些部位的防烟设施采用何种类型及相应的系统设计等要求\n，\n应符\n合现行国家标准《消防设施通用规范》\nGB\n55036\n等标准的规定。\n8.2.2\n、\n8.2.3\n这两条规定了汽车库、修车库及各类工业和民用建筑内应设置排\n烟等烟气控制设施的基本场所或部位。\n排烟旨在将火灾产生的有毒烟气和热量尽快排出到室外\n，\n为人员疏散\n、\n消\n防救援提供有利条件\n，\n减轻对建筑结构的热作用\n。\n建筑内这些部位的烟气控制设\n施采用何种类型及相应的系统设计等要求\n，\n应符合现行国家标准\n《\n消防设施通用\n规范》\nGB\n55036\n等标准的规定。\n8.2.4\n本条规定了应设置排烟设施的城市交通隧道。\n隧道的空间特性决定了其火灾排烟困难\n，\n导致灭火\n、\n疏散难度大\n，\n火灾延\n续时间长\n，\n应针对隧道条件设置相应的排烟设施\n，\n以尽快排出火灾的烟和热\n。\n四\n类城市交通隧道和其他交通隧道的排烟可根据其所在位置及隧道结构形式\n、\n外部\n救援条件及重要性等因素确定\n。\n城市交通隧道辅助用房的排烟设施\n，\n应根据本规\n范及国家相关技术标准对相应工业与民用建筑中类似火灾危险性场所的排烟设\n置要求确定。\n8.2.5\n本条规定了各类建筑中无可开启外窗的房间设置排烟设施的基本要求\n。\n这\n些建筑包括工业与民用建筑\n、\n独立的地下和半地下工业与民用建筑\n、\n平时使用的\n人民防空工程\n、\n地铁车站\n、\n隧道工程的辅助用房\n、\n城市综合管廊工程的辅助用房\n等。\n8.3\n火灾自动报警系统", "8.3.1\n除散装粮食仓库\n、\n原煤仓库可不设置火灾自动报警系统外\n，\n下列工业建筑\n或场所应设置火灾自动报警系统：\n1\n丙类高层厂房；\n2\n地下、半地下且建筑面积大于\n1000\n㎡的丙类生产场所；\n3\n地下、半地下且建筑面积大于\n1000\n㎡的丙类仓库；\n4\n丙类高层仓库或丙类高架仓库。\n8.3.2\n下列民用建筑或场所应设置火灾自动报警系统：\n1\n商店建筑\n、\n展览建筑\n、\n财贸金融建筑\n、\n客运和货运建筑等类似用途的建\n筑；\n2\n旅馆建筑；\n3\n建筑高度大于\n100m\n的住宅建筑；\n4\n图书或文物的珍藏库，每座藏书超过\n50\n万册的图书馆，重要的档案馆；\n5\n地市级及以上广播电视建筑\n、\n邮政建筑\n、\n电信建筑\n，\n城市或区域性电力、\n交通和防灾等指挥调度建筑；\n6\n特等\n、\n甲等剧场\n，\n座位数超过\n1500\n个的其他等级的剧场或电影院\n，\n座位\n数超过\n2000\n个的会堂或礼堂，座位数超过\n3000\n个的体育馆；\n7\n疗养院的病房楼，床位数不少于\n100\n张的医院的门诊楼、病房楼、手术\n部等；\n8\n托儿所、幼儿园，老年人照料设施，任一层建筑面积大于\n500\n㎡或总建\n筑面积大于\n1000\n㎡的其他儿童活动场所；\n9\n歌舞娱乐放映游艺场所；\n10\n其他二类高层公共建筑内建筑面积大于\n50\n㎡的可燃物品库房和建筑面\n积大于\n500\n㎡的商店营业厅，以及其他一类高层公共建筑。\n8.3.3\n除住宅建筑的燃气用气部位外\n，\n建筑内可能散发可燃气体\n、\n可燃蒸气的场\n所应设置可燃气体探测报警装置。", "条文说明\n8.3.1\n、\n8.3.2\n火灾自动报警系统具有早期发现火灾信息，及早发出火灾警报，\n通知人员疏散\n、\n灭火或联动相关消防设施的功能\n。\n这两条规定了应设置火灾自动\n报警系统的设置范围\n，\n主要为可燃物较多\n、\n火灾蔓延迅速\n、\n扑救困难\n，\n或同一时\n间停留人数较多的场所或建筑\n，\n是工业与民用建筑中应设置火灾自动报警系统的\n基本范围。\n这两条规定的场所如未明确具体部位\n，\n除个别火灾危险性小的部位\n，\n如卫\n生间\n、\n泳池\n、\n水泵房等外\n，\n需要在该建筑内全部设置火灾自动报警系统\n；\n这两条\n未规定的其他建筑或场所\n，\n可以按照国家现行相关标准的要求或建筑的火灾危险\n性等实际情况确定\n。\n建筑中设置的火灾自动报警系统或火灾报警或警报装置\n、\n火\n灾探测器的类型及系统设计的具体要求\n，\n应结合建筑内的环境条件\n、\n使用人员情\n况、可燃物类型和火灾特性等因素，根据本规范第\n8.1.2\n条和现行国家标准《消\n防设施通用规范》\nGB\n55036\n及相关技术标准的规定确定。\n第\n8.3.2\n条规定的商店不包括菜市场\n、\n建筑面积小于\n100\n㎡的单建或附属商\n店建筑、住宅建筑内的商业服务网点；该条规定的托儿所不包括设置在家庭内，\n由家庭看护的托儿场所\n；\n该条规定的其他儿童活动场所不包括小学学校的教室等\n教学用房；该条规定不包括出租客房数量少于\n15\n间（套）的旅馆建筑。\n8.3.3\n本条规定应设置可燃气体探测报警装置的场所\n，\n包括各类生产厂房\n、\n仓库\n中存在散发可燃气体或蒸气的场所\n、\n公共建筑中存在散发可燃气体或蒸气的场所\n等，不包括住宅建筑内的燃气用气部位。\n9\n供暖、通风和空气调节系统", "9.1\n一般规定\n9.2\n供暖系统\n9.3\n通风和空气调节系统\n9.1\n一般规定\n9.1.1\n除有特殊功能或性能要求的场所外，下列场所的空气不应循环使用：\n1\n甲、乙类生产场所；\n2\n甲、乙类物质储存场所；\n3\n产生燃烧或爆炸危险性粉尘\n、\n纤维且所排除空气的含尘浓度不小于其爆\n炸下限\n25%\n的丙类生产或储存场所；\n4\n产生易燃易爆气体或蒸气且所排除空气的含气体浓度不小于其爆炸下\n限值\n10%\n的其他场所；\n5\n其他具有甲、乙类火灾危险性的房间。\n9.1.2\n甲、乙类生产场所的送风设备，不应与排风设备设置在同一通风机房内。\n用于排除甲\n、\n乙类物质的排风设备\n，\n不应与其他房间的非防爆送\n、\n排风设备设置\n在同一通风机房内。\n9.1.3\n排除有燃烧或爆炸危险性物质的风管\n，\n不应穿过防火墙\n，\n或爆炸危险性房\n间、人员聚集的房间、可燃物较多的房间的隔墙。\n条文说明\n9.1.1\n本条规定了建筑中不应采用循环空气的场所\n，\n以预防在这些场所内形成爆\n炸危险性混合气体。", "建筑中含有容易起火或爆炸危险性粉尘、纤维的场所，应设置通风系统，\n并且在通风机前一般应设置净化空气的过滤器\n，\n只有当排出的空气中不再有燃烧\n或爆炸危险并符合职业健康等要求时\n，\n该场所的空气才可循环使用\n。\n同样\n，\n存在\n爆炸危险性物质的场所只有当排出的空气不再有燃烧或爆炸危险时\n，\n该场所的空\n气才可循环使用。\n有些建筑尽管不是甲\n、\n乙类厂房或仓库\n，\n但当建筑中存在甲\n、\n乙类生产场\n所\n，\n或者存在储放或需要使用甲\n、\n乙类火灾危险性的物质的场所\n，\n且在生产\n、\n存\n放\n、\n使用过程中会散发可燃气体\n、\n蒸气\n、\n粉尘\n、\n纤维等爆炸危险性物质时\n，\n这些\n场所内的空气也不允许循环使用。\n9.1.2\n本条规定了甲\n、\n乙类生产场所的通风\n、\n排风设备布置的基本防火要求\n，\n以\n避免经排风设备排出的可能含有可燃气体\n、\n蒸气的空气又经送风机送回或送入其\n他场所内而形成消防安全隐患。\n服务于存在可燃气体\n、\n蒸气\n、\n粉尘和纤维的场所的排风和送风设备\n，\n不允\n许布置在同一通风机房内\n，\n一般也不允许与为其他场所服务的送风设备\n、\n排风设\n备布置在同一通风机房内。\n9.1.3\n本条规定了在各类建筑中敷设用于排出含有可燃气体\n、\n蒸气\n、\n粉尘\n、\n纤维\n等物质的风管穿越防火分隔处的防火要求，以保证防火墙等防火分隔的有效性，\n防止通过排风管道将爆炸危险性场所的火灾或爆炸引至其他场所。\n9.2\n供暖系统\n9.2.1\n甲\n、\n乙类火灾危险性场所内不应采用明火\n、\n燃气红外线辐射供暖\n。\n存在粉\n尘爆炸危险性的场所内不应采用电热散热器供暖\n。\n在储存或产生可燃气体或蒸气\n的场所内使用的电热散热器及其连接器，应具备相应的防爆性能。", "9.2.2\n下列场所应采用不循环使用的热风供暖：\n1\n生产过程中散发的可燃气体\n、\n蒸气\n、\n粉尘或纤维\n，\n与供暖管道\n、\n散热器\n表面接触能引起燃烧的场所；\n2\n生产过程中散发的粉尘受到水\n、\n水蒸气作用能引起自燃\n、\n爆炸或产生爆\n炸性气体的场所。\n9.2.3\n采用燃气红外线辐射供暖的场所，应采取防火和通风换气等安全措施。\n条文说明\n9.2.1\n本条规定了甲\n、\n乙类火灾危险性场所\n，\n具有可燃粉尘\n、\n纤维\n、\n气体或蒸气\n爆炸危险性场所的供暖方式以及供暖设备的基本防火性能要求\n，\n以预防明火\n、\n高\n温供暖装置引发火灾或爆炸。\n9.2.2\n本条规定了建筑中不应循环使用热风供暖的基本场所\n，\n以预防不能完全排\n出的爆炸危险性物质在场所内逐渐积累而形成爆炸隐患。这些场所主要表现为：\n在生产过程中散发的可燃气体\n、\n蒸气\n、\n粉尘\n、\n纤维与供暖管道\n、\n散热器表面接触，\n虽然供暖温度不高也可能引起燃烧\n；\n在生产过程中散发的粉尘受到水\n、\n水蒸气的\n作用能引起自燃和爆炸。\n9.2.3\n本条规定了采用燃气红外线辐射供暖的场所的防火和防止发生爆炸的安\n全要求。\n燃气红外线辐射供暖系统具有炽热表面\n，\n加热与辐射管道温度高\n，\n应与可\n燃物保持足够的距离\n。\n燃烧器工作时会放散二氧化碳和水蒸气等产物\n，\n当燃烧不\n完全时\n，\n还会生成一氧化碳\n，\n设置场所应具有良好的通风和换气条件\n，\n以便及时\n排出有害气体\n。\n此外\n，\n燃气红外线辐射供暖装置应具有应急关断燃气气源\n、\n防止\n燃气泄漏与点火装置爆炸的安全措施等。\n9.3\n通风和空气调节系统", "9.3.1\n下列场所应设置通风换气设施：\n1\n甲、乙类生产场所；\n2\n甲、乙类物质储存场所；\n3\n空气中含有燃烧或爆炸危险性粉尘、纤维的丙类生产或储存场所；\n4\n空气中含有易燃易爆气体或蒸气的其他场所；\n5\n其他具有甲、乙类火灾危险性的房间。\n9.3.2\n下列通风系统应单独设置：\n1\n甲、乙类生产场所中不同防火分区的通风系统；\n2\n甲、乙类物质储存场所中不同防火分区的通风系统；\n3\n排除的不同有害物质混合后能引起燃烧或爆炸的通风系统；\n4\n除本条第\n1\n款\n、\n第\n2\n款规定外\n，\n其他建筑中排除有燃烧或爆炸危险性气体、\n蒸气、粉尘、纤维的通风系统。\n9.3.3\n排除有燃烧或爆炸危险性气体、蒸气或粉尘的排风系统应符合下列规定：\n1\n应采取静电导除等静电防护措施；\n2\n排风设备不应设置在地下或半地下；\n3\n排风管道应具有不易积聚静电的性能\n，\n所排除的空气应直接通向室外安\n全地点。\n条文说明\n9.3.1\n本条规定了建筑中应采取通风措施的基本场所\n，\n以防止形成爆炸危险性环\n境。\n本条主要针对各类建筑内易挥发出可燃蒸气的甲、乙类物质，易泄漏甲、\n乙类可燃气体或可能产生可燃气体\n、\n粉尘\n、\n纤维并能形成爆炸危险性气氛的场所，\n包括建筑中的燃油\n、\n燃气锅炉房\n、\n商业燃气用气场所\n。\n机械通风的方式应根据场", "所的具体情况确定\n，\n一般应采用独立的通风系统\n。\n自然通风和机械通风的具体设\n置要求应符合国家现行相关技术标准的规定。\n9.3.2\n本条规定了应单独设置通风系统\n（\n包括排风系统\n）\n的场所\n，\n以预防因易燃\n易爆物质在排风管道内富集并将在通风系统内发生的燃烧和爆炸引至其他场所。\n通风系统的设置既要防止甲\n、\n乙类厂房或仓库中的易燃易爆物质经管道系\n统进入其他防火分区\n，\n防止不同种类\n、\n不同性质的有害物质混合后引起燃烧或爆\n炸\n，\n也要防止建筑中存在容易引起火灾或爆炸危险性物质通过排风管道窜入其他\n房间。\n9.3.3\n本条规定了用于排出可燃气体\n、\n蒸气\n、\n粉尘\n、\n纤维的通风系统的基本防火\n要求，以防止形成爆炸危险性条件。\n本条规定既要求用于排出可燃气体\n、\n蒸气和粉尘\n、\n纤维的排风系统的管道、\n设备等要采取静电接地等静电防护措施\n，\n又要求管道等要采用金属管道等导电性\n能好的材料消除静电。在设备布置上，不允许将排风设备布置在地下和半地下，\n避免将爆炸性物质引入通风条件差的场所。\n10\n电气\n10.1\n消防电气\n10.2\n非消防电气线路与设备\n10.1\n消防电气\n10.1.1\n建筑高度大于\n150m\n的工业与民用建筑的消防用电应符合下列规定：", "1\n应按特级负荷供电；\n2\n应急电源的消防供电回路应采用专用线路连接至专用母线段；\n3\n消防用电设备的供电电源干线应有两个路由。\n10.1.2\n除筒仓、散装粮食仓库及工作塔外，下列建筑的消防用电负荷等级不应\n低于一级：\n1\n建筑高度大于\n50m\n的乙、丙类厂房；\n2\n建筑高度大于\n50m\n的丙类仓库；\n3\n一类高层民用建筑；\n4\n二层式、二层半式和多层式民用机场航站楼；\n5\nⅠ\n类汽车库；\n6\n建筑面积大于\n5000m\n²\n且平时使用的人民防空工程；\n7\n地铁工程；\n8\n一、二类城市交通隧道。\n10.1.3\n下列建筑的消防用电负荷等级不应低于二级：\n1\n室外消防用水量大于\n30L/s\n的厂房；\n2\n室外消防用水量大于\n30L/s\n的仓库；\n3\n座位数大于\n1500\n个的电影院或剧场，座位数大于\n3000\n个的体育馆；\n4\n任一层建筑面积大于\n3000m\n²\n的商店和展览建筑；\n5\n省（市）级及以上的广播电视、电信和财贸金融建筑；\n6\n总建筑面积大于\n3000m\n²\n的地下、半地下商业设施；\n7\n民用机场航站楼；\n8\nⅡ\n类、\nⅢ\n类汽车库和\nⅠ\n类修车库；\n9\n本条上述规定外的其他二类高层民用建筑；\n10\n本条上述规定外的室外消防用水量大于\n25L/s\n的其他公共建筑；\n11\n水利工程，水电工程；", "12\n三类城市交通隧道。\n10.1.4\n建筑内消防应急照明和灯光疏散指示标志的备用电源的连续供电时间应\n满足人员安全疏散的要求，且不应小于表\n10.1.4\n的规定值。\n10.1.5\n建筑内的消防用电设备应采用专用的供电回路，当其中的生产、生活用\n电被切断时\n，\n应仍能保证消防用电设备的用电需要\n。\n除三级消防用电负荷外\n，\n消\n防用电设备的备用消防电源的供电时间和容量\n，\n应能满足该建筑火灾延续时间内\n消防用电设备的持续用电要求\n。\n不同建筑的设计火灾延续时间不应小于表\n10.1.5\n的规定。", "10.1.6\n除按照三级负荷供电的消防用电设备外，消防控制室、消防水泵房的消\n防用电设备及消防电梯等的供电\n，\n应在其配电线路的最末一级配电箱内设置自动\n切换装置\n。\n防烟和排烟风机房的消防用电设备的供电\n，\n应在其配电线路的最末一\n级配电箱内或所在防火分区的配电箱内设置自动切换装置\n。\n防火卷帘\n、\n电动排烟\n窗\n、\n消防潜污泵\n、\n消防应急照明和疏散指示标志等的供电\n，\n应在所在防火分区的\n配电箱内设置自动切换装置。\n10.1.7\n消防配电线路的设计和敷设，应满足在建筑的设计火灾延续时间内为消\n防用电设备连续供电的需要。", "10.1.8\n除筒仓、散装粮食仓库和火灾发展缓慢的场所外，下列建筑应设置灯光\n疏散指示标志\n，\n疏散指示标志及其设置间距\n、\n照度应保证疏散路线指示明确\n、\n方\n向指示正确清晰、视觉连续：\n1\n甲、乙、丙类厂房，高层丁、戊类厂房；\n2\n丙类仓库，高层仓库；\n3\n公共建筑；\n4\n建筑高度大于\n27m\n的住宅建筑；\n5\n除室内无车道且无人员停留的汽车库外的其他汽车库和修车库；\n6\n平时使用的人民防空工程；\n7\n地铁工程中的车站\n、\n换乘通道或连接通道\n、\n车辆基地\n、\n地下区间内的纵\n向疏散平台；\n8\n城市交通隧道、城市综合管廊；\n9\n城市的地下人行通道；\n10\n其他地下或半地下建筑。\n10.1.9\n除筒仓、散装粮食仓库和火灾发展缓慢的场所外，厂房、丙类仓库、民\n用建筑、平时使用的人民防空工程等建筑中的下列部位应设置疏散照明：\n1\n安全出口\n、\n疏散楼梯\n（\n间\n）\n、\n疏散楼梯间的前室或合用前室\n、\n避难走道\n及其前室、避难层、避难间、消防专用通道、兼作人员疏散的天桥和连廊；\n2\n观众厅、展览厅、多功能厅及其疏散口；\n3\n建筑面积大于\n200m\n²\n的营业厅、餐厅、演播室、售票厅、候车（机、船）\n厅等人员密集的场所及其疏散口；\n4\n建筑面积大于\n100m\n²\n的地下或半地下公共活动场所；\n5\n地铁工程中的车站公共区\n，\n自动扶梯\n、\n自动人行道\n，\n楼梯\n，\n连接通道或\n换乘通道，车辆基地，地下区间内的纵向疏散平台；\n6\n城市交通隧道两侧，人行横通道或人行疏散通道；", "7\n城市综合管廊的人行道及人员出入口；\n8\n城市地下人行通道。\n10.1.10\n建筑内疏散照明的地面最低水平照度应符合下列规定：\n1\n疏散楼梯间\n、\n疏散楼梯间的前室或合用前室\n、\n避难走道及其前室\n、\n避难\n层、避难间、消防专用通道，不应低于\n10.0lx\n；\n2\n疏散走道、人员密集的场所，不应低于\n3.0lx\n；\n3\n本条上述规定场所外的其他场所，不应低于\n1.0lx\n。\n10.1.11\n消防控制室\n、\n消防水泵房\n、\n自备发电机房\n、\n配电室\n、\n防排烟机房以及发\n生火灾时仍需正常工作的消防设备房应设置备用照明\n，\n其作业面的最低照度不应\n低于正常照明的照度。\n10.1.12\n可能处于潮湿环境内的消防电气设备\n，\n外壳的防尘与防水等级应符合下\n列规定：\n1\n对于交通隧道，不应低于\nIP55\n；\n2\n对于城市综合管廊及其他潮湿环境，不应低于\nIP45\n。\n条文说明\n10.1.1\n本条规定了建筑高度大于\n150m\n的工业与民用建筑中消防用电设备的供电\n负荷等级和保障供电可靠性的基本要求。\n特级负荷是指中断供电将发生中毒\n、\n爆炸和火灾等情况的负荷\n，\n以及特别\n重要场所中不允许中断供电的负荷\n，\n其供电电源要求应符合现行国家标准\n《\n建筑\n电气与智能化通用规范》\nGB55024\n的规定。\n10.1.2\n本条根据建筑火灾的扑救难度、建筑的功能及其重要性、建筑发生火灾\n后可能的危害与损失\n、\n消防设施的用电情况\n，\n规定了建筑的消防用电设备应按照\n不低于一级负荷供电的基本范围，以保证这些建筑消防用电的可靠性。", "本规范中的\n“\n消防用电负荷\n”\n包括消防控制室和消防水泵房的应急照明、\n消防水泵\n、\n消防电梯\n、\n防烟排烟设施\n、\n火灾探测与报警系统\n、\n需使用电源的自动\n灭火系统或装置\n、\n疏散照明和疏散指示标志以及电动的防火门窗\n、\n卷帘\n、\n阀门等\n设施、设备。\n10.1.3\n本条规定了建筑的消防用电设备应按照不低于二级负荷供电的基本范围，\n以保证这些建筑消防用电的可靠性。\n10.1.4\n本条规定了各类建筑内消防应急照明和疏散指示标志备用电源的最小连\n续供电时间，是确定相关备用电源容量的主要依据。\n为保证消防应急照明和灯光疏散指示标志用电安全可靠\n，\n要尽可能采用集\n中供电方式\n，\n但无论采用何种方式\n，\n均需要备用电源在主电源断电后能立即自动\n投入，并保持所需持续供电时间。\n本规范中的\n“\n消防应急照明\n”\n包括火灾时的疏散照明和备用照明。\n10.1.5\n本条规定了消防供电线路和消防电源的基本性能要求，以保证消防用电\n设备供电的可靠性。\n为保证建筑中的消防用电设备在火灾时正常发挥作用\n，\n不仅要保证消防电\n源的容量满足要求\n，\n而且要保证电源及其供配电线路的可靠性\n，\n使消防供电回路\n与非消防供电回路各自独立\n。\n备用电源的供电时间要按照建筑内各消防用电设备\n设计持续运行时间最长者确定\n，\n且不应小于建筑的设计火灾延续时间或对应消防\n用电设施所需持续供电时间\n。\n当国家现行相关标准对建筑的设计火灾延续时间另\n有较本条规定的时间长者，还应符合其他标准的相关规定。\n本条规定的\n“\n供电回路\n”\n是指从建筑的低压总配电室或分配电室至建筑内\n相应消防用电设备或消防设备室\n（\n如消防水泵房\n、\n消防控制室\n、\n消防电梯机房等）\n最末级配电箱的配电线路。\n10.1.6\n本条规定了建筑中消防用电设备配电的基本要求，以避免配电干线故障\n影响消防用电设备的供电可靠性。", "本条规定的最末一级配电箱\n，\n对于消防控制室\n、\n消防水泵房的消防用电设\n备及消防电梯等\n，\n为上述消防电梯和消防设备室处的最末级配电箱\n；\n对于其他消\n防用电设备，为这些用电设备所在防火分区的配电箱。\n10.1.7\n本条规定了消防配电线路的关键防火性能要求。\n消防配电线路的选型是否合理\n，\n线缆的耐火和防火性能高低\n、\n线路敷设是\n否安全\n，\n直接关系到消防用电设备在火灾时能否正常运行\n。\n消防配电线路应根据\n建筑中不同位置的环境条件和可能的火灾环境\n，\n选择相应燃烧性能或阻燃性能和\n耐火性能的电线电缆\n，\n并根据不同敷设方式采取符合防火要求的保护措施\n，\n以保\n证供配电线路在设计的火灾延续时间等供电时间内能够持续供电\n，\n具体设计\n、\n敷\n设方法和防护措施等可以按照国家现行相关技术标准的规定确定。\n10.1.8\n本条规定了建筑应设置灯光疏散指示标志的基本范围和疏散指示标志设\n置的性能要求\n，\n以有利于人员安全\n、\n有序疏散\n。\n灯光疏散指示标志的性能要求和\n具体设置要求，可以按照国家现行相关技术标准的规定确定。\n10.1.9\n本条规定了建筑中应设置疏散照明的主要部位和场所，使这些建筑内的\n人员在火灾时具有较好的疏散照明条件，便于快速疏散。\n本条规定的这些部位是建筑内人员在疏散时必须经过的主要路径和节点，\n这些场所是建筑内同一时间可能聚集的人数较多\n、\n人员疏散时易出现混乱和拥堵\n等情况的区域\n。\n疏散照明的具体设置要求\n，\n可以按照国家现行相关技术标准的规\n定确定。\n10.1.10\n本条规定了建筑内疏散照明的基本照度要求。\n建筑内疏散照明的照度值越高\n，\n越有利于提高人员的疏散速度\n，\n缩短疏散\n时间\n，\n并有利于提高人员疏散的安全性\n。\n不同建筑或建筑内的不同部位或区域应\n结合实际疏散环境\n、\n空间条件和使用人员的特性等\n，\n尽量在本条规定值的基础上\n提高疏散照明的照度值。", "10.1.11\n本条规定了建筑内应设置消防备用照明的场所及其基本照度要求\n，\n以满\n足在建筑发生火灾后仍需坚持工作的场所的操作要求\n。\n这些场所主要为在扑救建\n筑火灾的过程中需要人员坚守和进入并进行相应控制\n、\n操作等活动的房间\n，\n如消\n防控制室\n、\n消防水泵房\n、\n自备发电机房等\n。\n这些房间正常照明的照度值要求\n，\n可\n以按照国家现行相关技术标准的规定确定。\n10.1.12\n本条规定了设置在各类潮湿环境内的消防电气设备的防护等级要求\n，\n以\n避免潮气或水侵入电器造成损坏\n，\n影响消防电气设备和相关消防设施运行的可靠\n性。\n10.2\n非消防电气线路与设备\n10.2.1\n空气调节系统的电加热器应与送风机连锁，并应具有无风断电、超温断\n电保护装置。\n10.2.2\n地铁工程中的地下电力电缆和数据通信线缆、城市综合管廊工程中的电\n力电缆，应采用燃烧性能不低于\nB\n1\n级的电缆或阻燃型电线。\n10.2.3\n电气线路的敷设应符合下列规定：\n1\n电气线路敷设应避开炉灶\n、\n烟囱等高温部位及其他可能受高温作业影响\n的部位，不应直接敷设在可燃物上；\n2\n室内明敷的电气线路\n，\n在有可燃物的吊顶或难燃性\n、\n可燃性墙体内敷设\n的电气线路，应具有相应的防火性能或防火保护措施；\n3\n室外电缆沟或电缆隧道在进入建筑\n、\n工程或变电站处应采取防火分隔措\n施，防火分隔部位的耐火极限不应低于\n2.00h\n，门应采用甲级防火门。", "10.2.4\n城市交通隧道内的供电线路应与其他管道分开敷设，在隧道内借道敷设\n的\n10kV\n及以上的高压电缆应采用耐火极限不低于\n2.00h\n的耐火结构与隧道内的其\n他区域分隔。\n10.2.5\n架空电力线路不应跨越生产或储存易燃、易爆物质的建筑，仓库区域，\n危险品站台\n，\n及其他有爆炸危险的场所\n，\n相互间的最小水平距离不应小于电杆或\n电塔高度的\n1.5\n倍。\n1kV\n及以上的架空电力线路不应跨越可燃性建筑屋面。\n条文说明\n10.2.1\n本条规定了空气调节系统中的电加热器的防火要求。要求空气调节系统\n中的电加热器与送风机连锁是一种保护控制\n，\n主要用于防止空气调节系统在不送\n风情况下电加热器仍持续工作引发火灾\n。\n设置无风断电\n、\n超温断电保护措施是一\n种强制停止电加热器工作的关键性保护措施，以提高此应急功能的可靠性。\n10.2.2\n本条规定了地铁工程、城市综合管廊工程中电力电缆的基本防火性能要\n求，以降低电线电缆的火灾危险性。\n地铁工程\n、\n城市综合管廊工程中的电力电缆往往数量多\n、\n电压高\n，\n是主要\n的火灾因素，应严格控制并尽可能提高线缆自身的防火性能。\n10.2.3\n本条规定了建筑内电气线路敷设的基本防火要求，以预防电气线路因敷\n设不当而引发火灾。建筑中的电气线路应根据供电电压等级、用电设备的功率、\n敷设环境条件和敷设方式等采取相应的防火保护措施\n，\n避免因敷设不当导致线路\n老化、破损等而引发火灾。\n10.2.4\n本条规定了城市交通隧道内自身供配电线路和借道电气线路的防火要求，\n以控制和减少城市交通隧道内的火灾危险源\n。\n一般除隧道自用供电线路外\n，\n城市\n交通隧道内不应敷设其他供电线路。\n10.2.5\n本条规定了架空高压电力线路与附近易燃易爆场所和可燃物的最小水平\n距离，以预防电弧或架空电力线断线等引发次生火灾或爆炸。", "本条规定的电塔高度应自地面算至电塔上最高一路调设线路吊杆的高度，\n电杆高度应自地面算至电杆上最高一路电线的高度。\n11\n建筑施工\n11.0.1\n建筑施工现场应根据场内可燃物数量、燃烧特性、存放方式与位置，可\n能的火源类型和位置\n，\n风向\n、\n水源和电源等现场情况采取防火措施\n，\n并应符合下\n列规定：\n1\n施工现场临时建筑或设施的布置应满足现场消防安全要求；\n2\n易燃易爆危险品库房与在建建筑、固定动火作业区、邻近人员密集区、\n建筑物相对集中区及其他建筑的间距应符合防火要求；\n3\n当可燃材料堆场及加工场所\n、\n易燃易爆危险品库房的上方或附近有架空\n高压电力线时，其布置应符合本规范第\n10.2.5\n条的规定；\n4\n固定动火作业区应位于可燃材料存放位置及加工场所\n、\n易燃易爆危险品\n库房等场所的全年最小频率风向的上风侧。\n11.0.2\n建筑施工现场应设置消防水源、配置灭火器材，在建高层建筑应随建设\n高度同步设置消防供水竖管与消防软管卷盘\n、\n室内消火栓接口\n。\n在建建筑和临时\n建筑均应设置疏散门、疏散楼梯等疏散设施。\n11.0.3\n建筑施工现场的临时办公用房与生活用房、发电机房、变配电站、厨房\n操作间\n、\n锅炉房和可燃材料与易燃易爆物品库房\n，\n当围护结构\n、\n房间隔墙和吊顶\n采用金属夹芯板材时，芯材的燃烧性能应为\nA\n级。\n11.0.4\n扩建、改建建筑施工时，施工区域应停止建筑正常使用。非施工区域如\n继续正常使用，应符合下列规定：\n1\n在施工区域与非施工区域之间应采取防火分隔措施；", "2\n外脚手架搭设不应影响安全疏散、消防车正常通行、外部消防救援；\n3\n焊接\n、\n切割\n、\n烘烤或加热等动火作业前和作业后\n，\n应清理作业现场的可\n燃物，作业现场及其下方或附近不能移走的可燃物应采取防火措施；\n4\n不应直接在裸露的可燃或易燃材料上动火作业；\n5\n不应在具有爆炸危险性的场所使用明火\n、\n电炉\n，\n以及高温直接取暖设备。\n11.0.5\n保障施工现场消防供水的消防水泵供电电源应能在火灾时保持不间断供\n电，供配电线路应为专用消防配电线路。\n11.0.6\n施工现场临时供配电线路选型、敷设，照明器具设置，施工所需易燃和\n可燃物质使用、存放，用火、用电和用气均应符合消防安全要求。\n条文说明\n11.0.1\n本条规定了建筑施工现场施工所需的各类设施、用房、材料等的场地布\n局要求，以保障施工现场的消防安全。\n施工现场队伍多\n、\n材料和器具多\n，\n人员管理复杂\n，\n引发火灾的因素多\n。\n施\n工现场的防火除要防范人员的不安全行为外\n，\n还应重点控制容易引发火灾或爆炸\n的火源和材料的管理\n，\n如施工用油漆稀料\n、\n乙炔等易燃易爆危险品\n、\n动火和动气\n作业场所\n、\n可燃保温材料和竹木脚手架等可燃材料堆场及其加工场所等\n，\n并通过\n合理的平面布局和间隔以减小相互间的火灾作用。\n11.0.2\n本条规定了施工现场相关场所消防设施和器材等的基本配置和设置要求。\n建筑施工时间一般较长\n，\n所需办公\n、\n宿舍\n、\n库房等用房的防火要求\n，\n可以\n按照现行国家标准《建设工程施工现场消防安全技术规范》\nGB50720\n的规定确定；\n在建筑施工的作业场所\n、\n固定动火点和可燃材料存放地点和上述临时用房\n，\n均应\n根据其火灾类型配置相应的灭火器\n、\n灭火沙与灭火铲等灭火器材\n；\n临时用房和在\n建工程均应设置相应的疏散楼梯\n、\n通道等能够满足人员在火灾时安全疏散的设施。\n在建工程\n，\n特别是埋深或建筑面积较大的地下工程\n、\n高层建筑\n，\n应随工程进度同", "步配置相应的消防给水管道\n，\n并在楼梯和出入口等便于安全取用的位置设置消火\n栓接口及消防软管卷盘，以满足扑救初起火灾的要求。\n11.0.3\n本条规定了施工现场临时用房建造材料的燃烧性能，以提高施工现场的\n消防安全性能。\n本条要求施工临时房屋若采用夹芯板建造应采用不燃性夹芯板\n，\n不限制采\n用木结构建筑\n，\n但木结构临时建筑应符合本规范和国家现行相关技术标准的相关\n防火要求。\n11.0.4\n本条规定了未全部停止正常使用的既有建筑在改建、扩建期间的基本防\n火要求\n，\n以减少施工现场火灾\n，\n防止施工现场火灾蔓延至仍需正常使用的非施工\n区域。\n在既有建筑的改建和扩建现场\n，\n引发火灾的危险因素较多\n，\n火灾危险性较\n高\n，\n但相应的消防设施往往已经拆除\n、\n改变\n、\n关停或受到限制\n，\n难以在火灾时发\n挥作用\n。\n因此\n，\n既有建筑在改建\n、\n扩建时\n，\n一般应停止整座建筑的正常使用\n；\n建\n筑中在施工期间还必须正常使用的区域应采取防火分隔措施\n，\n并严格控制施工现\n场的火灾危险性因素\n，\n结合建筑与施工现场的实际情况采取有效的防火管理等安\n全防范措施\n，\n确保施工区域在发生火灾和建筑既有消防设施不能发挥作用的情况\n下，使人员疏散、火灾扑救仍具有良好的条件。\n11.0.5\n本条规定了建筑施工现场消防水泵供电和配电的基本性能要求。\n建筑施工现场的消防供水对扑救施工现场火灾十分重要\n，\n设置消防水泵的\n施工现场应保障在发生火灾时能及时启动消防水泵\n，\n并在灭火过程中保持持续供\n电\n。\n消防水泵的配电线路应采用专用消防配电线路\n，\n并从施工现场总配电箱的总\n断路器上端接入。\n11.0.6\n本条是对建筑施工现场防火的原则要求，明确了各类施工现场用临时电\n气线路和照明器具的选型\n、\n敷设和安装\n，\n以及易燃\n、\n可燃材料和物质的使用与存", "放要符合消防安全要求\n。\n具体的防火要求应根据国家相关防火管理规定\n，\n结合建\n筑施工现场的实际情况和条件细化。\n1\n2\n使用与维护\n12.0.1\n市政消火栓、室外消火栓、消防水泵接合器等室外消防设施周围应设置\n防止机动车辆撞击的设施\n。\n消火栓\n、\n消防水泵接合器两侧沿道路方向各\n5m\n范围内\n禁止停放机动车，并应在明显位置设置警示标志。\n12.0.2\n建筑周围的消防车道和消防车登高操作场地应保持畅通，其范围内不应\n存放机动车辆\n，\n不应设置隔离桩\n、\n栏杆等可能影响消防车通行的障碍物\n，\n并应设\n置明显的消防车道或消防车登高操作场地的标识和不得占用、阻塞的警示标志。\n12.0.3\n地下、半地下场所内不应使用或储存闪点低于\n60\n℃\n的液体、液化石油气\n及其他相对密度不小于\n0.75\n的可燃气体\n，\n不应敷设输送上述可燃液体或可燃气体\n的管道。\n12.0.4\n瓶装液化石油气的使用应符合下列规定：\n1\n在高层建筑内不应使用瓶装液化石油气；\n2\n液化石油气钢瓶应避免受到日光直射或火源\n、\n热源的直接辐射作用\n，\n与\n灶具的间距不应小于\n0.5m\n；\n3\n瓶装液化石油气应与其他化学危险物品分开存放；\n4\n充装量不小于\n50kg\n的液化石油气容器应设置在所服务建筑外的单层专\n用房间内，并应采取防火措施；\n5\n液化石油气容器不应超量罐装，不应使用超量罐装的气瓶；\n6\n不应敲打、倒置或碰撞液化石油气容器，不应倾倒残液或私自灌气。", "12.0.5\n存放瓶装液化石油气和使用可燃气体、可燃液体的房间，应防止可燃气\n体在室内积聚。\n12.0.6\n在建筑使用或运营期间，应确保疏散出口、疏散通道畅通，不被占用、\n堵塞或封闭。\n12.0.7\n照明灯具使用应满足消防安全要求，开关、插座和照明灯具靠近可燃物\n时，应采取隔热、散热等防火措施。\n条文说明\n12.0.1\n本条规定是为保障市政消火栓、建筑的室外消火栓和消防水泵接合器等\n室外消防设施的安全\n，\n避免被机动车撞坏或占用而妨碍消防车在火灾和应急时取\n水和向建筑供水的需要\n。\n在设置市政消火栓的城镇道路和建筑周围设置室外消火\n栓的道路沿消火栓一侧\n、\n建筑外墙或附近设置消防水泵结合器沿车辆停靠的场地，\n应留出一辆消防车车位的空间\n，\n并设置相应的警示标志以提示该区域在任何时候\n不允许被非消防车辆占用。\n12.0.2\n本条规定是保障消防车道和消防车登高场地随时可用的基本要求，防止\n这些场地被占用\n，\n以保证消防车在救援时能够快速通行\n，\n在火灾等应急情况下可\n以及时展开救援行动。\n12.0.3\n本条规定限制在地下和半地下场所内使用和储存甲、乙类可燃液体以及\n密度较大的可燃气体，避免引发爆炸事故。\n12.0.4\n本条根据液化石油气的火灾危险性规定了瓶装液化石油气在建筑内的使\n用与存放要求。\n液化石油气钢瓶是压力容器\n，\n钢瓶的最高工作压力取决于它的最高使用温\n度和充装量\n，\n钢瓶的使用温度和充装量过高会使钢瓶内压超高而可能引起瓶体爆\n炸。", "12.0.5\n本条规定的存放瓶装液化石油气和使用可燃气体、液体的房间，包括地\n上房间和地下\n、\n半地下房间\n。\n防止可燃气体在室内积聚的措施主要为加强和保证\n室内通风或排风。\n12.0.6\n本条规定是为了保证建筑内主要疏散设施在发生火灾时的可用性和安全\n性。疏散出口包括各类安全出口、房间的疏散门，疏散通道包括房间内的通道、\n建筑内的疏散走道\n、\n坡道\n、\n避难走道和疏散楼梯间\n。\n当建筑内的疏散出口平时需\n要被锁闭时，应具有在发生火灾时自动解锁的功能。\n12.0.7\n本条规定了建筑中常用用电器具的防火要求，以预防和减少因开关、插\n座安装或使用不当，照明器具表面的高温部位靠近可燃物等原因引发火灾。"]